function case_data = case_matpower6_case14()
%CASE_MATPOWER6_CASE14 IEEE 14-bus case converted from MATPOWER 6.0 case14.m.
% Source file supplied by user:
% C:\Users\User\Downloads\matpower6.0\matpower6.0\case14.m
%
% The original MATPOWER matrices are preserved under case_data.mpc.  The
% project's in-house Newton--Raphson solver uses converted bus_data/line_data;
% no MATPOWER routines are called.

mpc = struct();
mpc.version = '2';
mpc.baseMVA = 100;
mpc.bus = [
    1 3 0 0 0 0 1 1.06 0 0 1 1.06 0.94;
    2 2 21.7 12.7 0 0 1 1.045 -4.98 0 1 1.06 0.94;
    3 2 94.2 19 0 0 1 1.01 -12.72 0 1 1.06 0.94;
    4 1 47.8 -3.9 0 0 1 1.019 -10.33 0 1 1.06 0.94;
    5 1 7.6 1.6 0 0 1 1.02 -8.78 0 1 1.06 0.94;
    6 2 11.2 7.5 0 0 1 1.07 -14.22 0 1 1.06 0.94;
    7 1 0 0 0 0 1 1.062 -13.37 0 1 1.06 0.94;
    8 2 0 0 0 0 1 1.09 -13.36 0 1 1.06 0.94;
    9 1 29.5 16.6 0 19 1 1.056 -14.94 0 1 1.06 0.94;
    10 1 9 5.8 0 0 1 1.051 -15.1 0 1 1.06 0.94;
    11 1 3.5 1.8 0 0 1 1.057 -14.79 0 1 1.06 0.94;
    12 1 6.1 1.6 0 0 1 1.055 -15.07 0 1 1.06 0.94;
    13 1 13.5 5.8 0 0 1 1.05 -15.16 0 1 1.06 0.94;
    14 1 14.9 5 0 0 1 1.036 -16.04 0 1 1.06 0.94];
mpc.gen = [
    1 232.4 -16.9 10 0 1.06 100 1 332.4 0 0 0 0 0 0 0 0 0 0 0 0;
    2 40 42.4 50 -40 1.045 100 1 140 0 0 0 0 0 0 0 0 0 0 0 0;
    3 0 23.4 40 0 1.01 100 1 100 0 0 0 0 0 0 0 0 0 0 0 0;
    6 0 12.2 24 -6 1.07 100 1 100 0 0 0 0 0 0 0 0 0 0 0 0;
    8 0 17.4 24 -6 1.09 100 1 100 0 0 0 0 0 0 0 0 0 0 0 0];
mpc.branch = [
    1 2 0.01938 0.05917 0.0528 0 0 0 0 0 1 -360 360;
    1 5 0.05403 0.22304 0.0492 0 0 0 0 0 1 -360 360;
    2 3 0.04699 0.19797 0.0438 0 0 0 0 0 1 -360 360;
    2 4 0.05811 0.17632 0.034 0 0 0 0 0 1 -360 360;
    2 5 0.05695 0.17388 0.0346 0 0 0 0 0 1 -360 360;
    3 4 0.06701 0.17103 0.0128 0 0 0 0 0 1 -360 360;
    4 5 0.01335 0.04211 0 0 0 0 0 0 1 -360 360;
    4 7 0 0.20912 0 0 0 0 0.978 0 1 -360 360;
    4 9 0 0.55618 0 0 0 0 0.969 0 1 -360 360;
    5 6 0 0.25202 0 0 0 0 0.932 0 1 -360 360;
    6 11 0.09498 0.1989 0 0 0 0 0 0 1 -360 360;
    6 12 0.12291 0.25581 0 0 0 0 0 0 1 -360 360;
    6 13 0.06615 0.13027 0 0 0 0 0 0 1 -360 360;
    7 8 0 0.17615 0 0 0 0 0 0 1 -360 360;
    7 9 0 0.11001 0 0 0 0 0 0 1 -360 360;
    9 10 0.03181 0.0845 0 0 0 0 0 0 1 -360 360;
    9 14 0.12711 0.27038 0 0 0 0 0 0 1 -360 360;
    10 11 0.08205 0.19207 0 0 0 0 0 0 1 -360 360;
    12 13 0.22092 0.19988 0 0 0 0 0 0 1 -360 360;
    13 14 0.17093 0.34802 0 0 0 0 0 0 1 -360 360];
mpc.gencost = [
    2 0 0 3 0.0430292599 20 0;
    2 0 0 3 0.25 20 0;
    2 0 0 3 0.01 40 0;
    2 0 0 3 0.01 40 0;
    2 0 0 3 0.01 40 0];
mpc.bus_name = {'Bus 1     HV';'Bus 2     HV';'Bus 3     HV';'Bus 4     HV';'Bus 5     HV';'Bus 6     LV';'Bus 7     ZV';'Bus 8     TV';'Bus 9     LV';'Bus 10    LV';'Bus 11    LV';'Bus 12    LV';'Bus 13    LV';'Bus 14    LV'};

case_data = convert_mpc_to_project_case(mpc);
case_data.system_name = 'MATPOWER 6.0 IEEE 14-Bus Test Case';
case_data.source = 'MATPOWER 6.0 case14.m, converted from IEEE CDF';
case_data.mpc = mpc;
case_data.reference_solution = struct( ...
    'bus_voltage', mpc.bus(:,8), ...
    'bus_angle_deg', mpc.bus(:,9));
end

function case_data = convert_mpc_to_project_case(mpc)
bus = mpc.bus; gen = mpc.gen; br = mpc.branch; base = mpc.baseMVA;
nb = size(bus,1);
Pgen = zeros(nb,1); Qgen = zeros(nb,1);
for k = 1:size(gen,1)
    if gen(k,8) ~= 0
        idx = find(bus(:,1) == gen(k,1), 1);
        Pgen(idx) = Pgen(idx) + gen(k,2)/base;
        Qgen(idx) = Qgen(idx) + gen(k,3)/base;
    end
end
% MATPOWER bus types: 3 slack, 2 PV, 1 PQ. Project: 1 slack, 2 PV, 3 PQ.
type = bus(:,2); proj_type = 3*ones(nb,1); proj_type(type == 3) = 1; proj_type(type == 2) = 2;
% Use specified voltages for slack/PV and flat start for PQ buses.
V0 = ones(nb,1); V0(proj_type == 1 | proj_type == 2) = bus(proj_type == 1 | proj_type == 2, 8);
A0 = zeros(nb,1);
case_data = struct();
case_data.base_values = struct('S_base_MVA', base, 'V_base_kV', 0, 'frequency_Hz', 60);
case_data.bus_data = [bus(:,1), proj_type, V0, A0, Pgen, Qgen, bus(:,3)/base, bus(:,4)/base, bus(:,5)/base, bus(:,6)/base];
% Project line_data uses B_half. MATPOWER branch b is total line charging.
tap = br(:,9); tap(tap == 0) = 1;
case_data.line_data = [br(:,1), br(:,2), br(:,3), br(:,4), br(:,5)/2, tap, br(:,10)];
case_data.generator_buses = gen(:,1);
case_data.bus_names = mpc.bus_name;
end
