# รายงานการวิเคราะห์การไหลของกำลังไฟฟ้าในระบบ IEEE 5-Bus ด้วยวิธี Newton-Raphson

## 1. บทนำ

รายงานฉบับนี้จัดทำขึ้นเพื่อศึกษาการคำนวณการไหลของกำลังไฟฟ้า (Power Flow หรือ Load Flow) ของระบบไฟฟ้า IEEE 5-bus โดยใช้วิธี Newton-Raphson ผ่านโปรแกรม MATLAB จุดประสงค์หลักคือเพื่อหาค่าขนาดแรงดันไฟฟ้า มุมแรงดันไฟฟ้า การไหลของกำลังในสายส่ง และกำลังสูญเสียในระบบ ซึ่งเป็นข้อมูลพื้นฐานที่สำคัญสำหรับการวางแผน การวิเคราะห์ และการเดินระบบไฟฟ้า

การศึกษาในงานนี้อ้างอิงข้อมูลระบบจากบทความใน IEEE Xplore และใช้งานวิจัยจาก ScienceDirect เพื่อช่วยตรวจสอบความสมเหตุสมผลของผลลัพธ์ที่ได้จากโปรแกรม โดยยึดแนวทางที่สามารถอธิบายได้ชัดเจนว่าแหล่งใดเป็นข้อมูลตั้งต้นของโจทย์ และแหล่งใดใช้สำหรับการเปรียบเทียบหรือยืนยันแนวโน้มของผลคำนวณ

## 2. วัตถุประสงค์

1. เพื่อพัฒนาโปรแกรม MATLAB สำหรับคำนวณ Power Flow ของระบบ IEEE 5-bus ด้วยวิธี Newton-Raphson
2. เพื่อหาค่าขนาดแรงดันและมุมแรงดันของแต่ละบัสหลังระบบลู่เข้า
3. เพื่อหาค่าการผลิตกำลังไฟฟ้า การใช้โหลด การไหลกำลังในสายส่ง และกำลังสูญเสียของระบบ
4. เพื่อเปรียบเทียบโครงสร้างข้อมูลตั้งต้นกับเอกสารอ้างอิงจาก IEEE Xplore และใช้ ScienceDirect เป็นแหล่งตรวจสอบความสมเหตุสมผลของวิธีคำนวณ

## 3. หลักการทางทฤษฎี

การวิเคราะห์ Power Flow เป็นการหาสภาวะคงตัวของระบบไฟฟ้า โดยอาศัยความสัมพันธ์ระหว่างกำลังจริง กำลังรีแอกทีฟ ขนาดแรงดัน และมุมแรงดันของแต่ละบัสในระบบ

ในการศึกษานี้ บัสในระบบถูกแบ่งออกเป็น 3 ประเภท ได้แก่

- `Slack Bus` เป็นบัสอ้างอิงของระบบ กำหนดค่าขนาดแรงดันและมุมแรงดันไว้ล่วงหน้า
- `PV Bus` เป็นบัสเครื่องกำเนิดที่กำหนดกำลังจริงและขนาดแรงดัน ส่วนกำลังรีแอกทีฟเป็นค่าที่คำนวณได้
- `PQ Bus` เป็นบัสโหลดที่กำหนดกำลังจริงและกำลังรีแอกทีฟ

วิธี Newton-Raphson เป็นวิธีเชิงซ้ำที่ได้รับความนิยมสูงในการแก้สมการไม่เชิงเส้นของระบบไฟฟ้า เนื่องจากลู่เข้าได้รวดเร็วเมื่อเทียบกับวิธีเชิงซ้ำแบบพื้นฐาน โดยหลักการคือคำนวณค่าความคลาดเคลื่อนของกำลัง (`mismatch`) แล้วสร้าง Jacobian matrix เพื่อหาค่าปรับแก้ของตัวแปรสถานะในแต่ละรอบ จนกว่าความคลาดเคลื่อนจะต่ำกว่าเกณฑ์ที่กำหนด

## 4. แหล่งข้อมูลอ้างอิง

### 4.1 แหล่งข้อมูลโจทย์หลัก

ข้อมูลตั้งต้นของระบบ IEEE 5-bus ในโปรเจคนี้อ้างอิงจากบทความใน IEEE Xplore:

- Ravi Shankar Tiwari, Anurag Priyadarshi, and Om Hari Gupta, "A Comparative Analysis of Numerical Iterative Methods for Power Flow Using IEEE 5-Bus Test System," 2021 International Conference on Applied Electromagnetics, Signal Processing and Communication (AESPC), IEEE Xplore, DOI: [10.1109/AESPC52704.2021.9708525](https://doi.org/10.1109/AESPC52704.2021.9708525)

บทความนี้ถูกใช้เป็นแหล่งข้อมูลตั้งต้นของโจทย์ เนื่องจากมี `Appendix A` ซึ่งระบุข้อมูลระบบอย่างชัดเจน ได้แก่

- `Table A1` สำหรับ bus data
- `Table A2` สำหรับ line data
- `Table A3` สำหรับ MW limits ของสายส่ง

### 4.2 แหล่งตรวจสอบความสมเหตุสมผลของผลลัพธ์

เพื่อใช้เป็นแหล่งตรวจสอบแนวโน้มของผลลัพธ์และความสมเหตุสมผลของวิธีคำนวณ ใช้งานวิจัยจาก ScienceDirect ดังนี้

- E. O. Ezugwu et al., "Wind energy penetration impact on active power flow in developing grids," *Scientific African*, 2022, DOI: [10.1016/j.sciaf.2022.e01422](https://doi.org/10.1016/j.sciaf.2022.e01422)

บทความนี้มีข้อมูลระบบ IEEE 5-bus ในภาคผนวกและระบุผล base case บางส่วน เช่น line data, load/generation data, total generation และแรงดันของบางบัส จึงเหมาะสำหรับใช้ตรวจสอบว่าอัลกอริทึม Newton-Raphson ที่พัฒนาขึ้นให้ผลลัพธ์อยู่ในช่วงที่สอดคล้องกับเอกสารวิชาการ

หมายเหตุสำคัญ:

- บทความจาก IEEE Xplore และ ScienceDirect ใช้คนละชุดข้อมูลย่อยในรายละเอียดบางส่วน
- ดังนั้นผลลัพธ์จากทั้งสองแหล่งไม่ควรถูกนำมาเปรียบเทียบแบบค่าต่อค่าตรงกันทุกช่อง
- แนวทางที่ถูกต้องคือใช้ IEEE Xplore เป็น `แหล่งโจทย์หลัก` และใช้ ScienceDirect เป็น `แหล่งตรวจสอบวิธีการและแนวโน้มผลลัพธ์`

## 5. ข้อมูลระบบที่ใช้ในโปรแกรม

### 5.1 ค่าฐานของระบบ

- `S_base = 100 MVA`
- `V_base = 230 kV`
- `f_base = 60 Hz`

### 5.2 ข้อมูลบัส

ข้อมูลบัสที่ใช้ในโปรแกรมประกอบด้วยหมายเลขบัส ประเภทบัส ขนาดแรงดันเริ่มต้น มุมแรงดันเริ่มต้น กำลังผลิต และโหลด ดังนี้

| Bus | Type | \|V\| เริ่มต้น (pu) | Pgen (pu) | Qgen (pu) | Pload (pu) | Qload (pu) |
|---|---|---:|---:|---:|---:|---:|
| 1 | Slack | 1.06 | 0.00 | 0.00 | 0.00 | 0.00 |
| 2 | PV | 1.00 | 0.40 | 0.00 | 0.20 | 0.10 |
| 3 | PQ | 1.00 | 0.00 | 0.00 | 0.45 | 0.15 |
| 4 | PQ | 1.00 | 0.00 | 0.00 | 0.40 | 0.05 |
| 5 | PQ | 1.00 | 0.00 | 0.00 | 0.60 | 0.10 |

### 5.3 ข้อมูลสายส่ง

| From | To | R (pu) | X (pu) | B/2 (pu) |
|---|---|---:|---:|---:|
| 1 | 2 | 0.02 | 0.06 | 0.000 |
| 1 | 3 | 0.08 | 0.24 | 0.025 |
| 2 | 3 | 0.06 | 0.25 | 0.020 |
| 2 | 4 | 0.06 | 0.18 | 0.020 |
| 2 | 5 | 0.04 | 0.12 | 0.015 |
| 3 | 4 | 0.01 | 0.03 | 0.010 |
| 4 | 5 | 0.08 | 0.24 | 0.025 |

## 6. ขั้นตอนการทำงานของโปรแกรม

โครงสร้างการทำงานของโปรแกรม [ieee5bus_powerflow.m](/C:/Users/qwert/OneDrive/Desktop/api/ieee5bus_powerflow.m:1) สามารถสรุปได้ดังนี้

1. โหลดข้อมูลบัสจาก [BUS_DATA.m](/C:/Users/qwert/OneDrive/Desktop/api/BUS_DATA.m:1) และข้อมูลสายส่งจาก [LINE_DATA.m](/C:/Users/qwert/OneDrive/Desktop/api/LINE_DATA.m:1)
2. สร้างเมทริกซ์ `Ybus` จากค่าความต้านทาน ความรีแอกแตนซ์ และ line charging
3. แยกบัสออกเป็น Slack, PV และ PQ
4. สร้าง state vector ของตัวแปรไม่ทราบค่า
5. คำนวณกำลังจริงและกำลังรีแอกทีฟที่แต่ละบัส
6. สร้าง mismatch vector
7. สร้าง Jacobian matrix
8. แก้สมการเชิงเส้นเพื่อหาค่าปรับแก้ของตัวแปรสถานะ
9. อัปเดตค่ามุมแรงดันและขนาดแรงดัน แล้ววนซ้ำจนลู่เข้า
10. คำนวณกำลังไหลในสายส่ง กำลังสูญเสีย และสรุปผลลัพธ์

## 7. เกณฑ์การลู่เข้า

เกณฑ์การหยุดของโปรแกรมกำหนดจากค่าสูงสุดของ mismatch ดังสมการ

```text
max(abs(mismatch)) < tolerance
```

โดยในโปรแกรมกำหนด

```matlab
tolerance = 1e-6;
```

จึงสามารถกล่าวได้ว่าโปรแกรมจะหยุดคำนวณเมื่อค่าความคลาดเคลื่อนสูงสุดน้อยกว่า `10^-6`

## 8. วิธีใช้งาน

เปิด MATLAB แล้วรันคำสั่ง

```matlab
cd('C:\Users\qwert\OneDrive\Desktop\api')
ieee5bus_powerflow
```

หลังจากรัน โปรแกรมจะแสดงผลลัพธ์ใน Command Window และเก็บผลไว้ในตัวแปร `results`

## 9. ผลการคำนวณจากโปรแกรม

จากการทดสอบรันไฟล์หลักของโปรเจค โปรแกรมลู่เข้าใน `4 iterations`

### 9.1 ค่าความคลาดเคลื่อนสูงสุดในแต่ละรอบ

| Iteration | Max mismatch |
|---|---:|
| 1 | 6.000000e-01 |
| 2 | 2.122212e-02 |
| 3 | 8.231133e-05 |
| 4 | 1.150734e-09 |

### 9.2 ผลลัพธ์แรงดันของแต่ละบัส

| Bus | Type | \|V\| (pu) | \|V\| (kV) | Angle (deg) |
|---|---|---:|---:|---:|
| 1 | Slack | 1.0600 | 243.80 | 0.0000 |
| 2 | PV | 1.0000 | 230.00 | -2.0046 |
| 3 | PQ | 0.9871 | 227.02 | -4.8642 |
| 4 | PQ | 0.9840 | 226.31 | -5.1277 |
| 5 | PQ | 0.9716 | 223.46 | -5.7837 |

### 9.3 สรุปกำลังผลิต โหลด และกำลังสูญเสีย

| รายการ | per-unit | หน่วยจริง |
|---|---:|---:|
| Total Generation P | 1.7115 pu | 171.15 MW |
| Total Generation Q | 0.3595 pu | 35.95 MVAr |
| Total Load P | 1.6500 pu | 165.00 MW |
| Total Load Q | 0.4000 pu | 40.00 MVAr |
| Total Loss P | 0.0615 pu | 6.15 MW |
| Total Loss Q | -0.0405 pu | -4.05 MVAr |

### 9.4 ผลการไหลกำลังในสายส่ง

| From | To | P_from (pu) | Q_from (pu) | P_loss (pu) | Q_loss (pu) |
|---|---|---:|---:|---:|---:|
| 1 | 2 | 0.8774 | 0.7783 | 0.024487 | 0.073461 |
| 1 | 3 | 0.4341 | 0.1651 | 0.016072 | -0.004232 |
| 2 | 3 | 0.1991 | -0.0111 | 0.002384 | -0.029554 |
| 2 | 4 | 0.2972 | -0.0218 | 0.005301 | -0.023462 |
| 2 | 5 | 0.5566 | 0.0539 | 0.012582 | 0.008585 |
| 3 | 4 | 0.1647 | 0.0378 | 0.000302 | -0.018519 |
| 4 | 5 | 0.0563 | 0.0080 | 0.000348 | -0.046760 |

## 10. การอภิปรายผล

ผลการคำนวณแสดงให้เห็นว่าโปรแกรมสามารถลู่เข้าได้รวดเร็วใน 4 รอบการคำนวณ ซึ่งสอดคล้องกับลักษณะเด่นของวิธี Newton-Raphson ที่มีอัตราการลู่เข้าสูงเมื่อเมทริกซ์ Jacobian ถูกสร้างอย่างถูกต้อง

แรงดันของบัสปลายโหลด ได้แก่ bus 3, 4 และ 5 ลดลงต่ำกว่า 1.0 pu ตามพฤติกรรมที่คาดหวังของระบบ เนื่องจากมีการใช้กำลังโหลดและมีแรงดันตกตามแนวสายส่ง ส่วน bus 1 ทำหน้าที่เป็น Slack bus จึงคงแรงดันไว้ที่ 1.06 pu ขณะที่ bus 2 ทำหน้าที่เป็น PV bus จึงรักษาค่าขนาดแรงดันตามที่กำหนด

กำลังสูญเสียจริงรวมของระบบมีค่า `6.15 MW` ซึ่งถือว่าอยู่ในระดับสมเหตุสมผลสำหรับระบบขนาดเล็ก 5 บัส ส่วนค่า reactive loss รวมมีเครื่องหมายลบ แสดงผลจากผลรวมของพฤติกรรมรีแอกทีฟในระบบและผลของ line charging ตามแบบจำลองที่ใช้

ในส่วนของการตรวจสอบความสมเหตุสมผลของวิธีการ เมื่อใช้ชุดข้อมูลอ้างอิงจาก ScienceDirect 2022 ซึ่งเป็นคนละกรณีข้อมูลกับ IEEE Xplore 2021 พบว่าอัลกอริทึม Newton-Raphson ในโปรแกรมยังคงให้ผลลัพธ์สอดคล้องกับแนวโน้มแรงดันและกำลังรวมที่รายงานไว้ในบทความดังกล่าว แสดงให้เห็นว่าโครงสร้างอัลกอริทึมของโปรแกรมมีความน่าเชื่อถือในเชิงวิธีการ

## 11. สรุปผล

โปรเจคนี้สามารถใช้วิเคราะห์การไหลของกำลังไฟฟ้าในระบบ IEEE 5-bus ด้วยวิธี Newton-Raphson ได้สำเร็จ โดยโปรแกรมสามารถสร้างเมทริกซ์ `Ybus` คำนวณแรงดันบัส มุมแรงดัน การไหลกำลังในสายส่ง และกำลังสูญเสียของระบบได้อย่างครบถ้วน

จากการทดสอบจริง โปรแกรมลู่เข้าใน 4 iterations และให้ผลลัพธ์ของแรงดันและกำลังสูญเสียที่สมเหตุสมผลตามพฤติกรรมของระบบไฟฟ้า นอกจากนี้ยังมีการอ้างอิงข้อมูลตั้งต้นจาก IEEE Xplore และใช้ ScienceDirect เป็นแหล่งช่วยตรวจสอบความสมเหตุสมผลของผลคำนวณ ซึ่งช่วยเพิ่มความน่าเชื่อถือของรายงานฉบับนี้

## 12. เอกสารอ้างอิง

1. Ravi Shankar Tiwari, Anurag Priyadarshi, and Om Hari Gupta, "A Comparative Analysis of Numerical Iterative Methods for Power Flow Using IEEE 5-Bus Test System," 2021 International Conference on Applied Electromagnetics, Signal Processing and Communication (AESPC), IEEE Xplore, 2021. DOI: [10.1109/AESPC52704.2021.9708525](https://doi.org/10.1109/AESPC52704.2021.9708525)
2. E. O. Ezugwu et al., "Wind energy penetration impact on active power flow in developing grids," *Scientific African*, vol. 18, 2022. DOI: [10.1016/j.sciaf.2022.e01422](https://doi.org/10.1016/j.sciaf.2022.e01422)
3. Hadi Saadat, *Power System Analysis*. McGraw-Hill.
4. J. D. Glover, M. S. Sarma, and T. J. Overbye, *Power System Analysis and Design*.
