% Fresh source-data table generated in the same invocation as the IEEE14 simulations.
\begin{tabular}{r l r r r r r r}\toprule
Bus & Type & {$|V|_{src}$} & {$\theta_{src}$} & {$P_L$} & {$Q_L$} & {$P_G$} & {$Q_G$} \\
{} & {} & {(pu)} & {(deg)} & {(MW)} & {(MVAr)} & {(MW)} & {(MVAr)} \\ \midrule
1 & SLACK & 1.0600 & 0.0000 & 0.00 & 0.00 & 232.40 & -16.90 \\
2 & PV & 1.0450 & -4.9800 & 21.70 & 12.70 & 40.00 & 42.40 \\
3 & PV & 1.0100 & -12.7200 & 94.20 & 19.00 & 0.00 & 23.40 \\
4 & PQ & 1.0190 & -10.3300 & 47.80 & -3.90 & 0.00 & 0.00 \\
5 & PQ & 1.0200 & -8.7800 & 7.60 & 1.60 & 0.00 & 0.00 \\
6 & PV & 1.0700 & -14.2200 & 11.20 & 7.50 & 0.00 & 12.20 \\
7 & PQ & 1.0620 & -13.3700 & 0.00 & 0.00 & 0.00 & 0.00 \\
8 & PV & 1.0900 & -13.3600 & 0.00 & 0.00 & 0.00 & 17.40 \\
9 & PQ & 1.0560 & -14.9400 & 29.50 & 16.60 & 0.00 & 0.00 \\
10 & PQ & 1.0510 & -15.1000 & 9.00 & 5.80 & 0.00 & 0.00 \\
11 & PQ & 1.0570 & -14.7900 & 3.50 & 1.80 & 0.00 & 0.00 \\
12 & PQ & 1.0550 & -15.0700 & 6.10 & 1.60 & 0.00 & 0.00 \\
13 & PQ & 1.0500 & -15.1600 & 13.50 & 5.80 & 0.00 & 0.00 \\
14 & PQ & 1.0360 & -16.0400 & 14.90 & 5.00 & 0.00 & 0.00 \\
\bottomrule\end{tabular}
