% Fresh MATPOWER bus-matrix fields from the case used in this invocation.
\begin{tabular}{r l r r r r r r r r r r r}\toprule
Bus & Type & {$P_d$} & {$Q_d$} & {$G_s$} & {$B_s$} & Area & {$V_m$} & {$V_a$} & {baseKV} & Zone & {$V_{max}$} & {$V_{min}$} \\ 
{} & {} & {(MW)} & {(MVAr)} & {(MW)} & {(MVAr)} & {} & {(pu)} & {(deg)} & {(kV)} & {} & {(pu)} & {(pu)} \\ \midrule
1 & SLACK & 0.00 & 0.00 & 0.00 & 0.00 & 1 & 1.0600 & 0.0000 & 0.0 & 1 & 1.06 & 0.94 \\ 
2 & PV & 21.70 & 12.70 & 0.00 & 0.00 & 1 & 1.0450 & -4.9800 & 0.0 & 1 & 1.06 & 0.94 \\ 
3 & PV & 94.20 & 19.00 & 0.00 & 0.00 & 1 & 1.0100 & -12.7200 & 0.0 & 1 & 1.06 & 0.94 \\ 
4 & PQ & 47.80 & -3.90 & 0.00 & 0.00 & 1 & 1.0190 & -10.3300 & 0.0 & 1 & 1.06 & 0.94 \\ 
5 & PQ & 7.60 & 1.60 & 0.00 & 0.00 & 1 & 1.0200 & -8.7800 & 0.0 & 1 & 1.06 & 0.94 \\ 
6 & PV & 11.20 & 7.50 & 0.00 & 0.00 & 1 & 1.0700 & -14.2200 & 0.0 & 1 & 1.06 & 0.94 \\ 
7 & PQ & 0.00 & 0.00 & 0.00 & 0.00 & 1 & 1.0620 & -13.3700 & 0.0 & 1 & 1.06 & 0.94 \\ 
8 & PV & 0.00 & 0.00 & 0.00 & 0.00 & 1 & 1.0900 & -13.3600 & 0.0 & 1 & 1.06 & 0.94 \\ 
9 & PQ & 29.50 & 16.60 & 0.00 & 19.00 & 1 & 1.0560 & -14.9400 & 0.0 & 1 & 1.06 & 0.94 \\ 
10 & PQ & 9.00 & 5.80 & 0.00 & 0.00 & 1 & 1.0510 & -15.1000 & 0.0 & 1 & 1.06 & 0.94 \\ 
11 & PQ & 3.50 & 1.80 & 0.00 & 0.00 & 1 & 1.0570 & -14.7900 & 0.0 & 1 & 1.06 & 0.94 \\ 
12 & PQ & 6.10 & 1.60 & 0.00 & 0.00 & 1 & 1.0550 & -15.0700 & 0.0 & 1 & 1.06 & 0.94 \\ 
13 & PQ & 13.50 & 5.80 & 0.00 & 0.00 & 1 & 1.0500 & -15.1600 & 0.0 & 1 & 1.06 & 0.94 \\ 
14 & PQ & 14.90 & 5.00 & 0.00 & 0.00 & 1 & 1.0360 & -16.0400 & 0.0 & 1 & 1.06 & 0.94 \\ 
\bottomrule\end{tabular}
