% Generated from the authenticated automatic selector table.
\begingroup\footnotesize\setlength{\tabcolsep}{1.5pt}
\begin{longtable}{@{}r p{0.08\textwidth} r c c p{0.105\textwidth} p{0.105\textwidth} p{0.18\textwidth}@{}}
\toprule
$n_{GFM}$ & Selected & Ref. & Eq. & SSSA & $\Omega$ (s$^{-1}$) & Margin & Result \\ \midrule
\endfirsthead
\toprule
$n_{GFM}$ & Selected & Ref. & Eq. & SSSA & $\Omega$ (s$^{-1}$) & Margin & Result \\ \midrule
\endhead
1 & 5 & 5 & yes & yes & $-0.155437$ & $0.055437$ & PASS \\ 
1 & 4 & 4 & yes & yes & $-0.252025$ & $0.152025$ & PASS \\ 
1 & 3 & 3 & yes & yes & $-0.316711$ & $0.216711$ & PASS \\ 
1 & 2 & 2 & yes & yes & $-0.328014$ & $0.228014$ & PASS \\ 
2 & {[}2 4{]} & 2 & yes & yes & $-0.561723$ & $0.461723$ & PASS \\ 
2 & {[}3 4{]} & 3 & yes & yes & $-0.568138$ & $0.468138$ & PASS \\ 
2 & {[}2 3{]} & 2 & yes & no & -- & -- & equilibrium: device limit \\ 
2 & {[}2 5{]} & 2 & yes & no & -- & -- & equilibrium: device limit \\ 
2 & {[}3 5{]} & 3 & yes & no & -- & -- & equilibrium: device limit \\ 
2 & {[}4 5{]} & 4 & yes & no & -- & -- & equilibrium: device limit \\ 
3 & {[}2 3 4{]} & 2 & yes & no & -- & -- & equilibrium: no convergence \\ 
3 & {[}2 3 5{]} & 2 & yes & no & -- & -- & equilibrium: no convergence \\ 
3 & {[}2 4 5{]} & 2 & yes & no & -- & -- & equilibrium: no convergence \\ 
3 & {[}3 4 5{]} & 3 & yes & no & -- & -- & equilibrium: no convergence \\ 
4 & {[}2 3 4 5{]} & 2 & yes & yes & $-0.482909$ & $0.382909$ & PASS \\ 
\bottomrule
\end{longtable}\endgroup
