% Physical decision spectrum; conjugate pairs printed once.
% nGFM=1 selected=5 reference=5 full=45 physical=44 method=common_gfm_vsg_angle_quotient
\begingroup\small\setlength{\tabcolsep}{3pt}
\begin{longtable}{@{}r p{0.25\textwidth} r r p{0.35\textwidth}@{}}
\toprule
No. & Eigenvalue $\lambda$ (s$^{-1}$) & $f$ (Hz) & $\zeta$ & Dominant participation: device:state (normalised) \\ \midrule
\endfirsthead
\toprule
No. & Eigenvalue $\lambda$ (s$^{-1}$) & $f$ (Hz) & $\zeta$ & Dominant participation: device:state (normalised) \\ \midrule
\endhead
1 & $-3881.470073+\mathrm{j}1061.916124$ & $169.009200$ & $0.964553$ & IBR6:$i_d$ (0.131); IBR6:$i_q$ (0.131); IBR8:$i_d$ (0.129) \\
2 & $-159.046981$ & $0$ & $1.000000$ & IBR8:$E^{GFM}$ (0.992); IBR8:$V_{d,del}^{GFM}$ (0.006); IBR8:$\xi_{Id}^{GFM}$ (0.001) \\
3 & $-156.112829+\mathrm{j}816.094065$ & $129.885404$ & $0.187886$ & IBR6:$i_d$ (0.305); IBR6:$i_q$ (0.305); IBR3:$i_d$ (0.105) \\
4 & $-140.724047+\mathrm{j}1033.942353$ & $164.557036$ & $0.134861$ & IBR8:$i_q$ (0.344); IBR8:$i_d$ (0.343); IBR3:$i_d$ (0.062) \\
5 & $-106.207976+\mathrm{j}615.792052$ & $98.006349$ & $0.169964$ & IBR2:$i_d$ (0.248); IBR2:$i_q$ (0.248); IBR3:$i_d$ (0.168) \\
6 & $-17.922231$ & $0$ & $1.000000$ & IBR8:$\omega_{VSG}^{GFM}$ (0.909); IBR8:$\xi_{Id}^{GFM}$ (0.017); IBR6:$\xi_{Id}^{GFL}$ (0.011) \\
7 & $-13.345138+\mathrm{j}1.527324$ & $0.243081$ & $0.993514$ & IBR2:$\xi_{Id}^{GFL}$ (0.261); IBR2:$\xi_{Iq}^{GFL}$ (0.261); IBR3:$\xi_{Iq}^{GFL}$ (0.171) \\
8 & $-13.151005+\mathrm{j}2.154763$ & $0.342941$ & $0.986841$ & IBR6:$\xi_{Id}^{GFL}$ (0.281); IBR6:$\xi_{Iq}^{GFL}$ (0.280); IBR3:$\xi_{Iq}^{GFL}$ (0.106) \\
9 & $-12.633262+\mathrm{j}3.598177$ & $0.572668$ & $0.961751$ & IBR8:$\xi_{Id}^{GFM}$ (0.227); IBR8:$\xi_{Iq}^{GFM}$ (0.223); IBR8:$V_{d,del}^{GFM}$ (0.062) \\
10 & $-11.446947+\mathrm{j}14.627753$ & $2.328079$ & $0.616280$ & IBR8:$V_{d,del}^{GFM}$ (0.155); IBR8:$\xi_{Id}^{GFM}$ (0.142); IBR6:$V_{d,del}^{GFL}$ (0.099) \\
11 & $-10.000000$ & $0$ & $1.000000$ & IBR2:$V_{dc}$ (1.000); IBR2:$i_d$ (0.000); IBR2:$i_q$ (0.000) \\
12 & $-10.000000$ & $0$ & $1.000000$ & IBR3:$V_{dc}$ (1.000); IBR2:$i_d$ (0.000); IBR2:$i_q$ (0.000) \\
13 & $-10.000000$ & $0$ & $1.000000$ & IBR6:$V_{dc}$ (1.000); IBR2:$i_d$ (0.000); IBR2:$i_q$ (0.000) \\
14 & $-10.000000$ & $0$ & $1.000000$ & IBR8:$V_{dc}$ (1.000); IBR2:$i_d$ (0.000); IBR2:$i_q$ (0.000) \\
15 & $-6.988836+\mathrm{j}12.831357$ & $2.042174$ & $0.478320$ & IBR8:$V_{q,del}^{GFM}$ (0.155); IBR8:$\xi_{Iq}^{GFM}$ (0.145); IBR6:$V_{q,del}^{GFL}$ (0.094) \\
16 & $-6.293824+\mathrm{j}109.583760$ & $17.440797$ & $0.057339$ & IBR2:$V_{d,del}^{GFL}$ (0.224); IBR2:$V_{q,del}^{GFL}$ (0.223); IBR3:$V_{q,del}^{GFL}$ (0.146) \\
17 & $-2.508684+\mathrm{j}84.237836$ & $13.406868$ & $0.029768$ & IBR6:$V_{d,del}^{GFL}$ (0.256); IBR6:$V_{q,del}^{GFL}$ (0.253); IBR3:$V_{q,del}^{GFL}$ (0.101) \\
18 & $-2.048337$ & $0$ & $1.000000$ & IBR6:$\xi_{P}^{GFL}$ (0.289); IBR2:$\xi_{P}^{GFL}$ (0.235); IBR3:$\xi_{P}^{GFL}$ (0.212) \\
19 & $-1.643720+\mathrm{j}47.532682$ & $7.565061$ & $0.034560$ & IBR8:$V_{d,del}^{GFM}$ (0.219); IBR8:$V_{q,del}^{GFM}$ (0.214); IBR8:$\xi_{Id}^{GFM}$ (0.060) \\
20 & $-1.509781$ & $0$ & $1.000000$ & IBR6:$\xi_{Q}^{GFL}$ (0.321); IBR6:$\xi_{P}^{GFL}$ (0.265); IBR3:$\xi_{P}^{GFL}$ (0.128) \\
21 & $-1.503650+\mathrm{j}0.674893$ & $0.107413$ & $0.912318$ & IBR8:$\xi_{Vq}^{GFM}$ (0.286); IBR6:$\xi_{Q}^{GFL}$ (0.122); IBR8:$\xi_{Vd}^{GFM}$ (0.111) \\
22 & $-1.443329$ & $0$ & $1.000000$ & IBR3:$\xi_{P}^{GFL}$ (0.299); IBR2:$\xi_{P}^{GFL}$ (0.275); IBR2:$\xi_{Q}^{GFL}$ (0.227) \\
23 & $-1.407957$ & $0$ & $1.000000$ & IBR2:$\xi_{Q}^{GFL}$ (0.343); IBR2:$\xi_{P}^{GFL}$ (0.288); IBR6:$\xi_{P}^{GFL}$ (0.157) \\
24 & $-1.390336$ & $0$ & $1.000000$ & IBR3:$\xi_{Q}^{GFL}$ (0.376); IBR3:$\xi_{P}^{GFL}$ (0.246); IBR6:$\xi_{P}^{GFL}$ (0.176) \\
25 & $-0.746742$ & $0$ & $1.000000$ & IBR8:$\xi_{Vd}^{GFM}$ (0.624); IBR6:$\xi_{P}^{GFL}$ (0.087); IBR2:$\xi_{P}^{GFL}$ (0.082) \\
26 & $-0.619437+\mathrm{j}2.216829$ & $0.352819$ & $0.269116$ & IBR6:$\delta_{PLL}^{GFL}$ (0.278); IBR6:$\xi_{PLL}^{GFL}$ (0.277); IBR2:$\delta_{PLL}^{GFL}$ (0.196) \\
27 & $-0.605533+\mathrm{j}2.186111$ & $0.347930$ & $0.266940$ & IBR3:$\delta_{PLL}^{GFL}$ (0.305); IBR3:$\xi_{PLL}^{GFL}$ (0.304); IBR2:$\delta_{PLL}^{GFL}$ (0.149) \\
28 & $-0.175750+\mathrm{j}2.159250$ & $0.343655$ & $0.081126$ & IBR3:$\delta_{PLL}^{GFL}$ (0.136); IBR2:$\delta_{PLL}^{GFL}$ (0.133); IBR6:$\delta_{PLL}^{GFL}$ (0.128) \\
\bottomrule
\end{longtable}\endgroup
