% Physical decision spectrum; conjugate pairs printed once.
% nGFM=4 selected=[2 3 4 5] reference=2 full=40 physical=39 method=common_gfm_vsg_angle_quotient
\begingroup\small\setlength{\tabcolsep}{5pt}
\begin{longtable}{@{}r p{0.30\textwidth} r p{0.36\textwidth}@{}}
\toprule
No. & Eigenvalue $\lambda$ (s$^{-1}$) & $f$ (Hz) & Dominant device:state \\ \midrule
\endfirsthead
\toprule
No. & Eigenvalue $\lambda$ (s$^{-1}$) & $f$ (Hz) & Dominant device:state \\ \midrule
\endhead
1 & $-2110.166799+\mathrm{j}245.000111$ & $38.992979$ & IBR6:$i_d$ \\ 
2 & $-771.731264+\mathrm{j}128.928429$ & $20.519597$ & IBR6:$i_q$ \\ 
3 & $-765.863384+\mathrm{j}220.384628$ & $35.075303$ & IBR8:$i_q$ \\ 
4 & $-754.753021+\mathrm{j}47.647929$ & $7.583403$ & IBR2:$i_q$ \\ 
5 & $-251.082846$ & $0$ & IBR2:$\omega_{VSG}^{GFM}$ \\ 
6 & $-250.000000$ & $0$ & IBR2:$\omega_{VSG}^{GFM}$ \\ 
7 & $-245.390021$ & $0$ & IBR6:$\omega_{VSG}^{GFM}$ \\ 
8 & $-240.471879$ & $0$ & IBR8:$\omega_{VSG}^{GFM}$ \\ 
9 & $-160.902246$ & $0$ & IBR8:$E^{GFM}$ \\ 
10 & $-158.490845$ & $0$ & IBR8:$E^{GFM}$ \\ 
11 & $-156.768887$ & $0$ & IBR6:$E^{GFM}$ \\ 
12 & $-155.710846$ & $0$ & IBR2:$E^{GFM}$ \\ 
13 & $-94.325783$ & $0$ & IBR8:$V_{dc}$ \\ 
14 & $-94.110953$ & $0$ & IBR3:$V_{dc}$ \\ 
15 & $-92.620291$ & $0$ & IBR2:$V_{dc}$ \\ 
16 & $-92.530019$ & $0$ & IBR6:$V_{dc}$ \\ 
17 & $-13.886299$ & $0$ & IBR8:$\xi_{Id}^{GFM}$ \\ 
18 & $-13.779021$ & $0$ & IBR6:$\xi_{Id}^{GFM}$ \\ 
19 & $-13.686928$ & $0$ & IBR2:$\xi_{Id}^{GFM}$ \\ 
20 & $-13.519946$ & $0$ & IBR2:$\xi_{Iq}^{GFM}$ \\ 
21 & $-13.497893$ & $0$ & IBR6:$\xi_{Iq}^{GFM}$ \\ 
22 & $-13.487972$ & $0$ & IBR8:$\xi_{Iq}^{GFM}$ \\ 
23 & $-13.435108+\mathrm{j}0.011446$ & $1.8217\times10^{-3}$ & IBR8:$\xi_{Iq}^{GFM}$ \\ 
24 & $-3.134581+\mathrm{j}5.039181$ & $0.802011$ & IBR8:$\delta_{VSG}^{GFM}$ \\ 
25 & $-2.742635$ & $0$ & IBR6:$\xi_{Vq}^{GFM}$ \\ 
26 & $-2.544680+\mathrm{j}0.116087$ & $0.018476$ & IBR8:$\xi_{Vq}^{GFM}$ \\ 
27 & $-2.238714+\mathrm{j}4.665046$ & $0.742465$ & IBR6:$\delta_{VSG}^{GFM}$ \\ 
28 & $-2.238583$ & $0$ & IBR3:$\xi_{Vq}^{GFM}$ \\ 
29 & $-1.899529$ & $0$ & IBR2:$\xi_{Vq}^{GFM}$ \\ 
30 & $-0.482915+\mathrm{j}3.917430$ & $0.623478$ & IBR3:$\delta_{VSG}^{GFM}$ \\ 
\bottomrule
\end{longtable}\endgroup
