% Physical decision spectrum; conjugate pairs printed once.
% nGFM=0 selected=[] reference=1 full=45 physical=44 method=common_sg_ibr_network_angle_quotient
\begingroup\footnotesize\setlength{\tabcolsep}{3pt}
\begin{longtable}{@{}r r r r r l@{}}
\toprule
No. & $\Re\lambda$ (s$^{-1}$) & $\Im\lambda$ (s$^{-1}$) & $f$ (Hz) & $\zeta$ & Dominant state \\ \midrule
\endfirsthead
\toprule
No. & $\Re\lambda$ (s$^{-1}$) & $\Im\lambda$ (s$^{-1}$) & $f$ (Hz) & $\zeta$ & Dominant state \\ \midrule
\endhead
1 & $-1494.263223$ & $0$ & $0$ & $1$ & IBR6:$i_q$ \\ 
2 & $-1417.690139$ & $0$ & $0$ & $1$ & IBR8:$i_q$ \\ 
3 & $-1362.365884$ & $0$ & $0$ & $1$ & IBR2:$i_q$ \\ 
4 & $-1341.038165$ & $0$ & $0$ & $1$ & IBR2:$i_q$ \\ 
5 & $-1331.957930$ & $0$ & $0$ & $1$ & IBR6:$i_d$ \\ 
6 & $-1326.001874$ & $0$ & $0$ & $1$ & IBR2:$i_d$ \\ 
7 & $-1304.481799$ & $0$ & $0$ & $1$ & IBR3:$i_d$ \\ 
8$^{\dagger}$ & $-1223.435970$ & $0$ & $0$ & $1$ & IBR6:$i_d$ \\ 
9$^{\dagger}$ & $-98.655358$ & $\pm98.637029$ & $15.698571$ & $0.707172$ & IBR8:$V_{dc}$ \\ 
10$^{\dagger}$ & $-98.549052$ & $\pm98.527688$ & $15.681169$ & $0.707183$ & IBR3:$V_{dc}$ \\ 
11$^{\dagger}$ & $-98.404047$ & $\pm98.378160$ & $15.657370$ & $0.707200$ & IBR2:$V_{dc}$ \\ 
12$^{\dagger}$ & $-97.761267$ & $\pm97.709986$ & $15.551027$ & $0.707292$ & IBR6:$V_{dc}$ \\ 
13 & $-34.573501$ & $0$ & $0$ & $1$ & SG1:Eqpp \\ 
14 & $-31.343147$ & $0$ & $0$ & $1$ & SG1:Edpp \\ 
15$^{\dagger}$ & $-13.518922$ & $0$ & $0$ & $1$ & IBR6:$\xi_{Iq}^{GFL}$ \\ 
16 & $-13.486569$ & $0$ & $0$ & $1$ & IBR3:$\xi_{Id}^{GFL}$ \\ 
17 & $-13.484590$ & $0$ & $0$ & $1$ & IBR2:$\xi_{Id}^{GFL}$ \\ 
18 & $-13.483851$ & $0$ & $0$ & $1$ & IBR6:$\xi_{Id}^{GFL}$ \\ 
19 & $-13.482765$ & $0$ & $0$ & $1$ & IBR2:$\xi_{Iq}^{GFL}$ \\ 
20 & $-13.480334$ & $0$ & $0$ & $1$ & IBR2:$\xi_{Iq}^{GFL}$ \\ 
21 & $-13.475672$ & $0$ & $0$ & $1$ & IBR8:$\xi_{Iq}^{GFL}$ \\ 
22$^{\dagger}$ & $-13.467824$ & $0$ & $0$ & $1$ & IBR6:$\xi_{Iq}^{GFL}$ \\ 
23$^{\dagger}$ & $-1.582669$ & $0$ & $0$ & $1$ & IBR6:$\xi_{P}^{GFL}$ \\ 
24 & $-1.470671$ & $0$ & $0$ & $1$ & IBR8:$\xi_{Q}^{GFL}$ \\ 
25 & $-1.412168$ & $0$ & $0$ & $1$ & IBR2:$\xi_{Q}^{GFL}$ \\ 
26 & $-1.404300$ & $0$ & $0$ & $1$ & IBR6:$\xi_{P}^{GFL}$ \\ 
27 & $-1.385574$ & $0$ & $0$ & $1$ & IBR3:$\xi_{Q}^{GFL}$ \\ 
28 & $-1.381019$ & $0$ & $0$ & $1$ & IBR2:$\xi_{P}^{GFL}$ \\ 
29 & $-1.360909$ & $0$ & $0$ & $1$ & IBR3:$\xi_{P}^{GFL}$ \\ 
30 & $-1.146045$ & $\pm7.254946$ & $1.154661$ & $0.156033$ & SG1:omega \\ 
31$^{\dagger}$ & $-0.606804$ & $\pm2.194402$ & $0.349250$ & $0.266521$ & IBR8:$\delta_{PLL}^{GFL}$ \\ 
32$^{\dagger}$ & $-0.588063$ & $\pm2.158042$ & $0.343463$ & $0.262912$ & IBR2:$\delta_{PLL}^{GFL}$ \\ 
33$^{\dagger}$ & $-0.573751$ & $\pm2.126709$ & $0.338476$ & $0.260471$ & IBR3:$\delta_{PLL}^{GFL}$ \\ 
34 & $-0.174920$ & $0$ & $0$ & $1$ & SG1:Eqp \\ 
35 & $-0.065196$ & $\pm0.124395$ & $0.019798$ & $0.464215$ & SG1:omega \\ 
\bottomrule
\end{longtable}
\noindent$^{\dagger}$\,11 of the 35 rows carry this mark. Their two leading participations differ by less than 0.02, so the named state is not a sole attribution there.\par
\endgroup
