% Generated by scripts/reporting/ieee14_sssa_sweep.m. Do not edit by hand.
% IEEE 14-bus 1-SG + 4-IBR AGSI++ switch study -- SSSA stability sweep.
% Classification: ASSUMED_DIAGNOSTIC (project-owned base MATLAB; no external solver).
\begin{tabular}{l r r r r l}
\toprule
Sweep & Param & $\max\,\mathrm{Re}(\lambda)$ & $\zeta_{\min}$ & $f$ & Verdict \\
 & & (1/s) & (--) & (Hz) & ($n_{\mathrm{unstable}}$) \\ \midrule
\multicolumn{6}{l}{\emph{IEEE14 inertia sweep} ($H_{\times}$ scales SG $H$ and $D$; $k_X=1$)} \\
$H_{\times}=2.00$ & 2 & $+3.222\times10^{-8}$ & 0.2665 & 0.3448 & stable (0) \\
$H_{\times}=1.50$ & 1.5 & $+3.735\times10^{-8}$ & 0.2666 & 0.3448 & stable (0) \\
$H_{\times}=1.00$ & 1 & $+4.448\times10^{-8}$ & 0.2667 & 0.3449 & stable (0) \\
$H_{\times}=0.70$ & 0.7 & $+5.021\times10^{-8}$ & 0.2667 & 0.3449 & stable (0) \\
$H_{\times}=0.50$ & 0.5 & $+5.492\times10^{-8}$ & 0.2667 & 0.3449 & stable (0) \\
$H_{\times}=0.30$ & 0.3 & $+6.065\times10^{-8}$ & 0.2668 & 0.3449 & stable (0) \\
$H_{\times}=0.20$ & 0.2 & $+6.396\times10^{-8}$ & 0.2668 & 0.3450 & stable (0) \\
$H_{\times}=0.10$ & 0.1 & $+6.766\times10^{-8}$ & 0.2668 & 0.3450 & stable (0) \\
$H_{\times}=0.05$ & 0.05 & $+6.971\times10^{-8}$ & 0.2668 & 0.3450 & stable (0) \\
$H_{\times}=0.02$ & 0.02 & $+7.095\times10^{-8}$ & 0.2668 & 0.3450 & stable (0) \\
\midrule
\multicolumn{6}{l}{\emph{IEEE14 grid-coupling sweep} ($k_X$ scales $X_d,X_d',X_q,X_q'$; $H_{\times}=1$)} \\
$k_X=1.00$ & 1 & $+4.448\times10^{-8}$ & 0.2667 & 0.3449 & stable (0) \\
$k_X=1.50$ & 1.5 & $+5.836\times10^{-8}$ & 0.2666 & 0.3448 & stable (0) \\
$k_X=2.00$ & 2 & $+6.357\times10^{-8}$ & 0.2664 & 0.3447 & stable (0) \\
$k_X=3.00$ & 3 & $+6.290\times10^{-8}$ & 0.2662 & 0.3445 & stable (0) \\
$k_X=5.00$ & 5 & $+5.070\times10^{-8}$ & 0.2654 & 0.3440 & stable (0) \\
$k_X=8.00$ & 8 & $+3.453\times10^{-8}$ & 0.2624 & 0.3425 & stable (0) \\
$k_X=12.00$ & 12 & $+2.004\times10^{-8}$ & 0.2320 & 0.3325 & stable (0) \\
$k_X=16.00$ & 16 & $+7.427\times10^{-9}$ & 0.1855 & 0.3193 & stable (0) \\
$k_X=20.00$ & 20 & $+1.179\times10^{-8}$ & 0.1497 & 0.3117 & stable (0) \\
\midrule
\multicolumn{6}{l}{\emph{Contrast: Padiyar two-area} 1-SG+3-IBR (weak-tie topology)} \\
Padiyar & --- & $+5.758\times10^{-2}$ & 0.1224 & 0.6766 & \textbf{UNSTABLE} (1) \\
\bottomrule
\end{tabular}
