% Generated by scripts/reporting/ieee14_switching_map.m. Do not edit by hand.
% IEEE 14-bus 1-SG + 4-IBR AGSI++ switching-outcome map.
% Temporary 3-phase fault t in [1.00,1.15] s, no SG trip, T=4 s, dt=2e-3 s.
% Outcome is decided by the POST-CLEAR minimum voltage (t >= fault_clear);
% the during-fault sag is reported separately and is NOT a collapse criterion.
\begin{tabular}{r r l r r r c}\toprule
$X_f$ (pu) & Fault bus & Outcome & $\min|V|$ (pu) & $\min|V|_{\text{post}}$ (pu) & Total switches & Newton conv.\\
 & & & (incl.\ fault) & (after clearing) & & \\\midrule
0.02 & 3 & index-switch & 0.102 & 0.980 & 8 & yes\\
0.05 & 3 & index-switch & 0.224 & 0.985 & 8 & yes\\
0.10 & 3 & index-switch & 0.371 & 0.983 & 10 & yes\\
0.20 & 3 & index-switch & 0.549 & 1.001 & 4 & yes\\
0.30 & 3 & index-switch & 0.649 & 1.002 & 6 & yes\\
0.50 & 3 & index-switch & 0.759 & 1.004 & 4 & yes\\
\midrule
0.02 & 4 & index-switch & 0.136 & 0.979 & 8 & yes\\
0.05 & 4 & index-switch & 0.287 & 0.978 & 9 & yes\\
0.10 & 4 & index-switch & 0.450 & 0.987 & 10 & yes\\
0.20 & 4 & index-switch & 0.628 & 0.995 & 7 & yes\\
0.30 & 4 & index-switch & 0.723 & 0.999 & 10 & yes\\
0.50 & 4 & ride-through & 0.819 & 1.009 & 0 & yes\\
\midrule
0.02 & 5 & index-switch & 0.143 & 0.979 & 8 & yes\\
0.05 & 5 & index-switch & 0.298 & 0.982 & 8 & yes\\
0.10 & 5 & index-switch & 0.463 & 0.987 & 8 & yes\\
0.20 & 5 & index-switch & 0.639 & 0.995 & 7 & yes\\
0.30 & 5 & index-switch & 0.734 & 1.006 & 4 & yes\\
0.50 & 5 & ride-through & 0.827 & 1.009 & 0 & yes\\
\midrule
0.02 & 9 & index-switch & 0.075 & 0.990 & 10 & yes\\
0.05 & 9 & index-switch & 0.169 & 0.988 & 10 & yes\\
0.10 & 9 & index-switch & 0.293 & 0.992 & 8 & yes\\
0.20 & 9 & index-switch & 0.462 & 0.998 & 8 & yes\\
0.30 & 9 & index-switch & 0.571 & 1.004 & 4 & yes\\
0.50 & 9 & index-switch & 0.701 & 1.007 & 2 & yes\\
\bottomrule
\end{tabular}

\vspace{1em}

\begin{tabular}{r r l r r r c}\toprule
Load step & Step bus & Outcome & $\min|V|$ (pu) & $\min|V|_{\text{post}}$ (pu) & Total switches & Newton conv.\\\midrule
$+10\%$ & 4 & ride-through & 1.008 & 1.008 & 0 & yes\\
$+30\%$ & 4 & ride-through & 1.003 & 1.003 & 0 & yes\\
$+50\%$ & 4 & ride-through & 0.999 & 0.999 & 0 & yes\\
\bottomrule
\end{tabular}
