% Generated by generate_ieee14_gfm_lock_comparison. Do not edit.
\begin{table}[H]\centering\footnotesize
\caption{Every candidate grid-forming subset for the islanded (SG-off) band, screened before the run. $\Omega$ is the damping margin of that configuration's own equilibrium; a more negative value is better damped. The admissible set is \emph{not} monotone in the number of grid-forming units, and the best two-unit configuration is better damped than all four.}
\begin{tabular}{llcrl}\toprule
\label{tab:cand}%
grid-forming set & reference & $n$ & $\Omega$ & outcome \\ \midrule
IBR8 & IBR8 & 1 & -0.15544 & admissible \\
IBR6 & IBR6 & 1 & -0.25203 & admissible \\
IBR3 & IBR3 & 1 & -0.31671 & admissible \\
IBR2 & IBR2 & 1 & -0.32801 & admissible \\
IBR2+IBR6 & IBR2 & 2 & -0.56172 & admissible \\
IBR3+IBR6 & IBR3 & 2 & -0.56814 & admissible \\
IBR2+IBR3 & IBR2 & 2 & -- & no equilibrium (IBR6 at a limit) \\
IBR2+IBR8 & IBR2 & 2 & -- & no equilibrium (IBR6 at a limit) \\
IBR3+IBR8 & IBR3 & 2 & -- & no equilibrium (IBR6 at a limit) \\
IBR6+IBR8 & IBR6 & 2 & -- & no equilibrium (IBR3 at a limit) \\
IBR2+IBR3+IBR6 & IBR2 & 3 & -- & no equilibrium (Newton did not converge) \\
IBR2+IBR3+IBR8 & IBR2 & 3 & -- & no equilibrium (Newton did not converge) \\
IBR2+IBR6+IBR8 & IBR2 & 3 & -- & no equilibrium (Newton did not converge) \\
IBR3+IBR6+IBR8 & IBR3 & 3 & -- & no equilibrium (Newton did not converge) \\
IBR2+IBR3+IBR6+IBR8 & IBR2 & 4 & -0.48291 & admissible \\
\bottomrule\end{tabular}\end{table}

\paragraph{Best authenticated configuration.} IBR3+IBR6, with $n=2$ and $\Omega=-0.56814$. The best singleton reaches $\Omega=-0.32801$ and the full set -0.48291, so the optimum is interior: adding grid-forming units past it degrades the margin. This is a small-signal result about one equilibrium and does not by itself certify the transient response; the arm comparison measures that separately.
