% Generated by report_table_helpers. Do not edit by hand.
\begin{longtable}{r rrr rrr}\toprule
{Bus} & {$|V|_{ours}$} & {$|V|_{PSAT}$} & {$|\Delta V|$} & {$\theta_{ours}$} & {$\theta_{PSAT}$} & {$|\Delta\theta|$} \\
{} & {(pu)} & {(pu)} & {(pu)} & {(deg)} & {(deg)} & {(deg)} \\ \midrule
1 & 1.060000 & 1.060000 & 0.00e+00 & 0.000000 & 0.000000 & 0.00e+00 \\
2 & 1.045000 & 1.045000 & 0.00e+00 & -4.982589 & -4.982589 & 0.00e+00 \\
3 & 1.010000 & 1.010000 & 0.00e+00 & -12.725100 & -12.725100 & 0.00e+00 \\
4 & 1.017671 & 1.017671 & 0.00e+00 & -10.312901 & -10.312901 & 0.00e+00 \\
5 & 1.019514 & 1.019514 & 0.00e+00 & -8.773854 & -8.773854 & 0.00e+00 \\
6 & 1.070000 & 1.070000 & 0.00e+00 & -14.220946 & -14.220946 & 0.00e+00 \\
7 & 1.061520 & 1.061520 & 0.00e+00 & -13.359627 & -13.359627 & 0.00e+00 \\
8 & 1.090000 & 1.090000 & 0.00e+00 & -13.359627 & -13.359627 & 0.00e+00 \\
9 & 1.055932 & 1.055932 & 0.00e+00 & -14.938521 & -14.938521 & 0.00e+00 \\
10 & 1.050985 & 1.050985 & 0.00e+00 & -15.097288 & -15.097288 & 0.00e+00 \\
11 & 1.056907 & 1.056907 & 0.00e+00 & -14.790622 & -14.790622 & 0.00e+00 \\
12 & 1.055189 & 1.055189 & 0.00e+00 & -15.075585 & -15.075585 & 0.00e+00 \\
13 & 1.050382 & 1.050382 & 0.00e+00 & -15.156276 & -15.156276 & 0.00e+00 \\
14 & 1.035530 & 1.035530 & 0.00e+00 & -16.033645 & -16.033645 & 0.00e+00 \\
\bottomrule
\end{longtable}
