\documentclass[12pt,a4paper]{article}

\usepackage{fontspec}
\XeTeXlinebreaklocale "th"
\XeTeXlinebreakskip = 0pt plus 1pt
\defaultfontfeatures{Ligatures=TeX}
\setmainfont[
  Path={fonts/TH Sarabun PSK V-1/},
  Extension=.ttf,
  UprightFont={*},
  BoldFont={* Bold},
  ItalicFont={* Italic},
  BoldItalicFont={* BoldItalic}
]{THSarabun}
\setmonofont{Latin Modern Mono}

\usepackage{amsmath,amssymb,mathtools}
\setcounter{MaxMatrixCols}{24}
\usepackage{graphicx,float,caption,subcaption,xcolor,hyperref,fancyhdr}
\usepackage{geometry,booktabs,array,tabularx,longtable,pdflscape}
\usepackage{tikz}
\usetikzlibrary{positioning,arrows.meta,calc,shapes.geometric}
\geometry{margin=0.82in}
\setlength{\headheight}{15pt}
\pagestyle{fancy}\fancyhf{}
\lhead{IEEE 14-bus: SG/GFM/GFL --- PF, SSSA และ TS}
\rhead{\thepage}
\hypersetup{colorlinks=true,linkcolor=blue,urlcolor=blue,citecolor=blue}
\Urlmuskip=0mu plus 1mu
\renewcommand{\arraystretch}{1.16}
\captionsetup[table]{skip=6pt}
\emergencystretch=2em
\linespread{1.12}
\renewcommand{\abstractname}{บทคัดย่อ}
\renewcommand{\contentsname}{สารบัญ}
\renewcommand{\figurename}{รูปที่}
\renewcommand{\tablename}{ตารางที่}
\renewcommand{\refname}{เอกสารอ้างอิง}

\newcommand{\code}[1]{\texttt{\detokenize{#1}}}
\newcommand{\src}{\textcolor{blue!65!black}{\textbf{SOURCE\_DEFINED}}}
\newcommand{\caseval}{\textcolor{violet!70!black}{\textbf{CASE\_DEFINED}}}
\newcommand{\derived}{\textcolor{teal!70!black}{\textbf{PROJECT\_DERIVED}}}
\newcommand{\numeric}{\textcolor{orange!80!black}{\textbf{NUMERICAL\_METHOD}}}
\newcommand{\pending}{\textcolor{red!75!black}{\textbf{PENDING IMPLEMENTATION/VERIFICATION}}}
\newcommand{\designonly}{\textcolor{purple!75!black}{\textbf{DESIGN\_ONLY}}}
\newcommand{\implemented}{\textcolor{green!50!black}{\textbf{IMPLEMENTED (normal op)}}}
\newcommand{\notapp}{\textcolor{gray!75!black}{\textbf{NOT APPLICABLE}}}
\newcommand{\clamp}{\operatorname{clamp}}
\newcommand{\hold}{\operatorname{conditional\_hold}}

\title{\textbf{ระบบ IEEE 14-bus แบบผสม SG/GFM/GFL}\\
\large สมการไดนามิก, Power Flow, Full-State SSSA และ Time-Domain Simulation\\[2mm]
\normalsize รายงานฉบับร่างที่ยึด Source และ Index Traceability}
\author{In-house Power-flow Project}
\date{18 กรกฎาคม 2569}

\begin{document}
\maketitle

\begin{center}
\fcolorbox{red!70!black}{red!4}{%
\begin{minipage}{0.91\textwidth}
\centering
\textbf{สถานะเอกสาร: SOURCE-TRACEABLE DESIGN + IMPLEMENTED (GFL-RMS10 normal operation)}\par
รายงานนี้ใส่เฉพาะสมการและสัญญาที่ตรวจสอบย้อนกลับได้แล้วสำหรับ SG,
GFM REGFM\_B1, GFL WECC, composite DAE, modal analysis และ TS
พร้อมโมเดล nonlinear positive-sequence GFL--RMS10 ที่มี PLL และ current states จริงจาก
Yazdani--Iravani, Teodorescu--Liserre--Rodríguez และ Bacha--Munteanu--Bratcu
โมเดล GFL--RMS10 ได้ implement และผ่าน Phase 4 แล้วสำหรับ normal-operation slice
(PF/equilibrium/SSSA/TS ผ่าน shared kernels; Profile B = SG1 + GFM\_IBR2 + 3$\times$RMS10
converge และ event-free TS no-drift) ส่วน fault/LVRT TS ยังอยู่นอกขอบเขต
ผลเชิงตัวเลขจะไม่ถูกแต่งขึ้นเพื่อให้รายงานดูสมบูรณ์
\end{minipage}}
\end{center}

\begin{abstract}
รายงานนี้วางโครงสร้างการวิเคราะห์ระบบ IEEE 14-bus ที่ประกอบด้วยเครื่องกำเนิดซิงโครนัส
(SG), อินเวอร์เตอร์ grid-forming แบบ virtual synchronous machine (GFM--VSG)
และอินเวอร์เตอร์ grid-following (GFL) โดยใช้สมการ production ชุดเดียวกันสำหรับ
การสร้าง equilibrium, การ linearise แบบ full-KCL small-signal stability analysis
(SSSA) และการ integrate แบบ time-domain simulation (TS) จุดสำคัญของรายงานคือ
ทุกผลลัพธ์ต้องย้อนกลับไปยัง bus, device, local/global state index, สมการ และ source
ได้อย่างชัดเจน โมเดล GFM ปัจจุบันคือ REGFM\_B1 จำนวน 13 states ส่วนโมเดล GFL
production ปัจจุบันคือ WECC REGC\_A/REEC\_A จำนวน 7 states ซึ่งไม่มี explicit PLL
รายงานฉบับนี้จึงแยกอย่างเคร่งครัดระหว่างโมเดล WECC production กับแบบจำลอง
PLL-resolved GFL--RMS10 ที่เสนอจากตำรา แบบจำลองใหม่นี้มี ODE สิบ state, state order, frame,
current injection และ equilibrium map ครบ และได้ implement เป็น
\texttt{+ibr/gfl\_rms10\_model.m} ที่ plug เข้า generic composite-device ABI เดียวกับ
SG EMF6 และ REGFM\_B1 โดยไม่มี GFL-specific solver ผล Profile B (SG1 + GFM\_IBR2 +
3$\times$GFL--RMS10) ผ่าน equilibrium/SSSA/TS ผ่าน shared kernels แล้ว
ส่วน fault/LVRT TS ยังอยู่นอกขอบเขตของ slice นี้
\end{abstract}

\newpage
\tableofcontents
\newpage

\section{ขอบเขต สถานะ และ Source Discipline}

หลักการสำคัญคือ production PF, equilibrium, SSSA และ TS ใช้ project-owned
base-MATLAB code ไม่ใช้ external nonlinear solver และไม่รับค่าจากโปรแกรมอ้างอิง
กลับเข้าสู่ production state สมการหรือพารามิเตอร์ทุกตัวต้องจัดประเภทก่อนดูผล:

\begin{table}[H]\centering
\caption{การจำแนกข้อมูลและการตัดสินใจ}
\begin{tabularx}{\textwidth}{>{\bfseries}p{.24\textwidth}X}
\toprule
ประเภท & ความหมาย \\\midrule
SOURCE\_DEFINED & สมการหรือค่าที่ถอดจาก primary source โดยตรง \\
CASE\_DEFINED & ข้อมูลที่ระบุโดย IEEE14/resource configuration หรือ profile ที่ freeze ก่อนรัน \\
PROJECT\_DERIVED & การแปลง base, initialization หรือ algebraic map ที่พิสูจน์จากสมการต้นทาง \\
NUMERICAL\_METHOD & วิธีแก้สมการ, FD step, tolerance, ordering หรือ display convention \\
ASSUMED\_DIAGNOSTIC & สมมติฐานเพื่อวินิจฉัยเท่านั้น ห้ามใช้รองรับ readiness claim \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]\centering
\caption{สถานะส่วนประกอบ ณ source tree ปัจจุบัน}
\begin{tabularx}{\textwidth}{p{.25\textwidth}p{.27\textwidth}X}
\toprule
ส่วนประกอบ & สถานะ & ข้อจำกัด \\\midrule
GFM REGFM\_B1 & 13-state production model & มี VSG, PLL, filters และ dynamic angle bounds \\
GFL WECC REGC\_A/REEC\_A & 7-state production model & ไม่มี explicit PLL state \\
Modal analysis & standalone consumer ของ $A$ & ไม่แก้ $A_{\rm red}$ หรือ physical quotient construction \\
PLL-resolved GFL--RMS10 & \implemented & 10-state opt-in (\texttt{+ibr/gfl\_rms10\_model.m}); 6 SOURCE\_DEFINED + 4 PROJECT\_DERIVED states; Profile B ผ่าน PF/SSSA/TS ผ่าน shared kernels; fault/LVRT ยัง out-of-scope \\
ผล PF/SSSA/TS ในรายงานนี้ & Profile B verified & equilibrium converge (kcl $\sim 10^{-14}$); 48 active states; event-free TS no-drift; disturbance finite \\
Readiness & RMS10\_NORMAL\_OPERATION\_READY & fault/LVRT ยัง NOT\_READY; ห้ามกล่าวอ้าง LVRT จนกว่าจะมี source แยก \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{ชุดเอกสารที่ใช้สร้างสมการ GFM/GFL}

รายงานไม่ได้รวมสมการจากทุกไฟล์ที่ค้นพบโดยไม่มีการคัดเลือก แต่กำหนดหน้าที่ของ
แต่ละ source ก่อนสร้างแบบจำลอง ตาราง~\ref{tab:model-sources} คือ source hierarchy
ที่ใช้จริง ส่วนบทความเปรียบเทียบ transient, predictive control และ LCL digital-delay
ใช้สำหรับอภิปรายผลเท่านั้น ไม่ใช่ผู้กำหนด production ODE
ไฟล์ต้นฉบับทั้งหมดเก็บใต้
\nolinkurl{C:/Users/User/Desktop/Power-flow/docs/text/};
path ในตารางและข้อความต่อไปนี้จึงตรวจย้อนกลับได้จาก repository โดยตรง

\begin{longtable}{p{.20\textwidth}p{.26\textwidth}p{.37\textwidth}}
\caption{Source hierarchy สำหรับ dynamic equations}\label{tab:model-sources}\\
\toprule
Source & ขอบเขตที่นำมาใช้ & สมการ/บทที่เป็นเจ้าของ \\\midrule
\endfirsthead
\toprule Source & ขอบเขตที่นำมาใช้ & สมการ/บทที่เป็นเจ้าของ \\\midrule
\endhead
Du et al., REGFM\_B1 & GFM--VSG production & 13-state order, VSG swing, voltage loop, PLL, filters, limits และ current interface \\
Yazdani--Iravani (2010) & nonlinear GFL plant และ controller & dq transform Ch.~4; nonlinear PLL (8.18)--(8.25); $P,Q$ และ current reference (8.39)--(8.44); current plant/PI (8.45)--(8.57) \\
Teodorescu et al. (2011) & SRF--PLL และ grid-current control & Park transform (8.20)--(8.21), PI--VCO SRF--PLL Fig.~8.11, L-filter state model (9.1)--(9.6), Chs.~9, 10, 12 \\
Bacha et al. (2014) & averaged/reduced state-space & dq power (9.1), switched model (9.2), averaged state model (9.3), linearisation (9.4), reduced model (9.5), PI/anti-windup requirement \\
Alassaf et al. (2023) & explicit-state cross-check & high-order PLL states (25), feed-forward/current-controller/inductor states (26); ไม่ใช้ numerical claims เป็น acceptance oracle \\
Li et al. (2023) & mixed GFL/GFM SSSA cross-check & modular full-order small-signal blocks VC/CC/LF/PLL; linear domain เท่านั้น \\
Fu et al. (2024) & port-level diagnostic & linear $[P,Q]$--$[\omega,V]$ transfer model; ไม่ใช่ nonlinear TS source \\
Milano (2010), Mondal et al. (2014) & PF--DAE--SSSA--TS และ modal math & initialization chain, DAE linearisation, time integration, left/right eigenvectors และ participation factors \\
\bottomrule
\end{longtable}

การประกอบสมการจากสามตำรา GFL เป็น \derived{} เพราะไม่มีเล่มเดียวกำหนด
positive-sequence RMS interface, system-base conversion และ project failure semantics
ครบพร้อมกัน อย่างไรก็ตาม ODE แกนหลักทุกตัวมีเจ้าของใน source และการแปลงที่เพิ่มขึ้น
จะแสดงทีละสมการ ไม่ซ่อนอยู่ใน $A$ matrix ที่แต่งขึ้นเอง

\section{คำอธิบายระบบและเส้นทางการคำนวณ}

กรณีเป้าหมายคือ MATPOWER IEEE 14-bus บน $S_{base}=100$ MVA และ
$f_{base}=60$ Hz โดย resource configuration อาจประกอบด้วย SG และ IBR ที่เลือก mode
เป็น GFM หรือ GFL การกำหนดจำนวน GFM/GFL เป็น input ของ configuration ไม่ใช่ผลที่
เดาจาก eigenvalue

\begin{figure}[H]\centering
\begin{tikzpicture}[
  box/.style={draw,rounded corners,minimum width=3.05cm,minimum height=1.0cm,align=center,fill=blue!5},
  arr/.style={-{Latex[length=2.4mm]},thick},node distance=1.25cm and 1.45cm]
\node[box] (case) {Case + resource configuration\\bus/device/input maps};
\node[box,right=of case] (pf) {Power Flow\\$V,\theta,P,Q$};
\node[box,right=of pf] (eq) {Composite equilibrium\\$f=0,\ g=0$};
\node[box,below right=1.3cm and -0.3cm of eq] (sssa) {Full-state SSSA\\$A=f_x-f_y(g_y\backslash g_x)$};
\node[box,above right=1.3cm and -0.3cm of eq] (ts) {Full TS\\events + exact landing};
\draw[arr] (case)--(pf); \draw[arr] (pf)--(eq);
\draw[arr] (eq)--(sssa); \draw[arr] (eq)--(ts);
\end{tikzpicture}
\caption{PF, SSSA และ TS ใช้ equilibrium และ state contract ชุดเดียวกัน}
\end{figure}

PF และ SSSA เป็น event-free analysis ส่วน fault, fault clear, SG trip, mode transfer
และ reclose ปรากฏเฉพาะ Full TS หากต้องการ SSSA ของสภาพหลัง trip ต้องสร้าง static
post-trip configuration และหา equilibrium ใหม่ ไม่ใช้ transient sample เป็น equilibrium
โดยไม่มี residual gate

\section{Index และ Traceability Contract}

คำว่า ``index'' ต้องระบุ index space เสมอ เพื่อไม่ให้ Mode No. ถูกตีความเป็น state index
หรือนำ external bus ID ไปใช้เป็นตำแหน่ง array โดยตรง

\subsection{Bus, device และ algebraic indices}

สำหรับ internal bus position $k$,
\begin{equation}
y_{V_R}(k)=2k-1,\qquad y_{V_I}(k)=2k,
\qquad V_k=y_{2k-1}+j y_{2k}.
\end{equation}
คู่ KCL rows ใช้ตำแหน่งเดียวกัน แต่ \code{bus_position} และ \code{bus_id}
ต้องเก็บเป็นคนละ field เพราะ external bus IDs อาจไม่ต่อเนื่อง

\begin{table}[H]\centering\small
\caption{ตัวอย่าง schema ของ resource/device map (ค่าจริงสร้างจาก runtime)}
\begin{tabularx}{\textwidth}{rrrrlrrll}
\toprule
Resource & Device & ID & Bus pos & Bus ID & $x_{start}$ & $x_{end}$ & Type & Mode \\\midrule
-- & -- & -- & -- & -- & -- & -- & -- & -- \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{State, input และ modal indices}

หนึ่ง state ต้องมีอย่างน้อย local state index, global state index,
active-state position และ reduced-state index ใน $A$ หากถูกตัดออกเพราะ inactive,
frozen, fixed active bound หรือ gauge quotient ต้องคงอยู่ใน inventory พร้อมเหตุผล

\begin{table}[H]\centering\scriptsize
\caption{State inventory schema}
\begin{tabularx}{\textwidth}{rrrrllXll}
\toprule
Global $x$ & Active pos & $A$ row & Local $x$ & Device & State & Equation/source & Status & Unit \\\midrule
-- & -- & -- & -- & -- & -- & สร้างจาก metadata registry & -- & -- \\
\bottomrule
\end{tabularx}
\end{table}

สำหรับ SSSA ต้องแยก field ต่อไปนี้ออกจากกัน:
\begin{center}\small
\code{raw_eigen_index}\quad \code{display_mode_number}\\
\code{conjugate_pair_id}\quad \code{eigenvalue_index}
\end{center}
การ sort เพื่อแสดงผลไม่มีสิทธิ์เปลี่ยน association ระหว่าง eigenvector กับ state

\section{Power Flow}

Power flow ใช้ effective bus semantics: SLACK กำหนด $|V|,\theta$, PV กำหนด $P,|V|$
และ PQ กำหนด $P,Q$ สำหรับ $Y=G+jB$,
\begin{align}
P_i &= |V_i|\sum_{j=1}^{n}|V_j|
\left(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij}\right),\\
Q_i &= |V_i|\sum_{j=1}^{n}|V_j|
\left(G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij}\right),
\end{align}
โดย $\theta_{ij}=\theta_i-\theta_j$ และ Newton step คือ
\begin{equation}
\begin{bmatrix}H&N\\M&L\end{bmatrix}
\begin{bmatrix}\Delta\theta\\\Delta|V|\end{bmatrix}
=\begin{bmatrix}\Delta P\\\Delta Q\end{bmatrix}.
\end{equation}

PF ไม่ได้ integrate dynamic states แต่ให้ operating voltage และ net injection สำหรับ
device equilibrium initializer ตาราง final ต้องแสดงทั้ง specified และ solved quantities,
bus/device indices, mismatch history และ convergence gate

\begin{table}[H]\centering\small
\caption{PF result table --- รอสร้างจาก final operating-point fingerprint}
\begin{tabularx}{\textwidth}{rrlrrrrrrX}
\toprule
Bus pos & Bus ID & Type & $|V|$ & $\theta$ & $P_{spec}$ & $Q_{spec}$ & $P_{sol}$ & $Q_{sol}$ & Status \\\midrule
-- & -- & -- & -- & -- & -- & -- & -- & -- & \pending \\
\bottomrule
\end{tabularx}
\end{table}

\section{Composite DAE และ Equilibrium}

ระบบ production เขียนในรูป input-driven DAE
\begin{equation}
\dot x=f(t,x,y,u,e),\qquad 0=g(t,x,y,u,e;Y),
\label{eq:composite-dae}
\end{equation}
โดย $x$ คือ concatenated device states, $y=[V_R^T,V_I^T]^T$ ตาม interleaved
project ABI, $u$ คือ concatenated named inputs และ $e$ คือ event context
KCL ใช้ generator convention
\begin{equation}
S_i=V_i I_i^*,\qquad P_i=\Re(S_i),\quad Q_i=\Im(S_i),
\end{equation}
โดย $I_i>0$ หมายถึง current injection จาก device เข้าสู่ network

Equilibrium ต้องผ่านทั้ง
\begin{equation}
\|f_{active}(x_0,y_0,u_0,e_0)\|_\infty\le\varepsilon_f,
\qquad
\|g(x_0,y_0,u_0,e_0)\|_\infty\le\varepsilon_g.
\end{equation}
state ที่ frozen ต้องเก็บค่า anchor และไม่ถูกแอบนำเข้า $A_{red}$ ส่วน active bounds
ต้องรายงาน regime เป็น interior/upper/lower ก่อน linearisation

สำหรับ device ลำดับที่ $i$ สามารถแยกสมการเป็น
\begin{equation}
\dot x_i=f_i(x_i,V_R,V_I,u_i,p_i,r_i),\qquad
I_i=h_i(x_i,V_R,V_I,u_i,p_i,r_i),
\label{eq:device-dae}
\end{equation}
โดย $p_i$ คือพารามิเตอร์ และ $r_i$ คือ fixed active regime เช่น interior,
current-limited หรือ integrator-hold กระแส $I_i$ จาก SG/GFM/GFL ทุกตัวถูกนำไปประกอบ
ใน $g=0$ ชุดเดียวกัน จึงไม่ได้มี ``network equation ของ GFM'' และ ``network equation
ของ GFL'' คนละระบบ ความแตกต่างอยู่ที่ $f_i$ และ $h_i$ ของ device เท่านั้น

\begin{table}[H]\centering
\caption{ตัวแปรใน composite DAE}\label{tab:dae-symbols}
\begin{tabularx}{\textwidth}{p{.13\textwidth}p{.18\textwidth}X}
\toprule
สัญลักษณ์ & ชนิด & ความหมาย \\ \midrule
$x$ & differential & state จริงของ SG/GFM/GFL ที่ต้องมี initial condition \\
$y$ & algebraic & $V_R,V_I$ ของทุก bus และ algebraic quantities ตาม project ABI \\
$u$ & input & $T_m,E_{fd},P_{ref},Q_{ref},V_{ref}$ ตามชื่อ input ของแต่ละ device \\
$e$ & discrete context & online/mode/topology/event/active-limit state \\
$f$ & differential residual & ODE ของ device ทั้งหมด \\
$g$ & algebraic residual & full physical KCL ของ network \\
$h_i$ & current interface & แปลง state และ terminal voltage เป็น current injection ของ device $i$ \\
\bottomrule
\end{tabularx}
\end{table}

\section{SG เป็นฐานเปรียบเทียบทางกายภาพ}

ก่อนเปรียบเทียบ IBR ให้ใช้ SG production ของโครงการเป็นฐาน ไม่ใช่บังคับให้
จำนวน state เท่ากัน แกน electromechanical ของ SG เขียนเชิงโครงสร้างได้เป็น
\begin{align}
\dot\delta_{SG}&=\omega_b\Delta\omega_{SG},\\
2H_{SG}\dot{\Delta\omega}_{SG}
&=P_m-P_e-D_{SG}\Delta\omega_{SG},
\label{eq:sg-swing}
\end{align}
โดยรูป torque หรือ power ที่ใช้จริงต้องตรงกับ base ของ production SG
$\delta_{SG}$ คือมุม rotor ทางไฟฟ้าจริง, $\Delta\omega_{SG}$ คือความเร็ว rotor เบี่ยงเบน,
$H_{SG}$ คือพลังงานจลน์จริงต่อ rating, $P_m$ มาจาก prime mover และ $P_e$ คือกำลัง
air-gap ที่ส่งออกสู่ network สมการ~\eqref{eq:sg-swing} จึงเป็นกฎกลศาสตร์ของ rotor
ไม่ใช่ controller ที่เขียนเลียนแบบ

Operational EMF6 ของโครงการเพิ่ม electromagnetic flux/EMF states ตามไฟล์
\begin{quote}\small
\nolinkurl{+stability/emf6_dae.m}\\
\nolinkurl{+stability/synchronous_emf6_ssa.m}
\end{quote}
เพื่อสร้าง current injection จาก internal EMF และ stator/transient impedance
input สำคัญคือ mechanical input $T_m$ หรือ $P_m$ และ field voltage $E_{fd}$
ซึ่งต่างจาก GFM $[P_{ref},V_{ref}]$ และ GFL $[P_{ref},Q_{ref}]$ อย่างมีนัยสำคัญ
ห้ามเทียบ input จากตำแหน่ง array เพียงอย่างเดียว

\begin{table}[H]\centering
\caption{ฐานเปรียบเทียบ SG กับ IBR ก่อนลงรายละเอียด}\label{tab:sg-base-compare}
\begin{tabularx}{\textwidth}{p{.20\textwidth}XXX}
\toprule
หน้าที่ & SG & GFM--VSG & GFL--PLL \\ \midrule
มุมหลัก & physical rotor angle & controlled VSM angle & estimated grid angle \\
ความถี่ & physical rotor speed & programmed virtual speed & PLL frequency estimate \\
กำลังจริง & prime-mover torque/power & $P_{ref}-P_{meas}$ เข้า virtual swing & P-loop สร้าง $i_d^*$ \\
แรงดัน/VAR & field/excitation และ EMF & $V/Q$ controller สร้าง $E_{VSM}$ & Q-loop สร้าง $i_q^*$ \\
interface & EMF หลัง machine impedance & voltage หลัง virtual impedance & current ผ่าน L-filter \\
inertia & kinetic energy จริง & virtual coefficient & ไม่มี swing inertiaใน RMS10 \\
\bottomrule
\end{tabularx}
\end{table}

\section{GFM--VSG: REGFM\_B1 จำนวน 13 States}

แหล่งหลักคือ Du et al., NREL/TP-5D00-90260 ซึ่งเก็บใน
\nolinkurl{C:/Users/User/Desktop/Power-flow/docs/text/90260.pdf};
สมการ production ที่แปลงเข้า project ABI อยู่ใน
\nolinkurl{+ibr/regfm_b1_vsg_model.m} การอธิบายต่อไปนี้ยึด state order และ limiter
semantics ของไฟล์ production พร้อม trace กลับไปยังรูป/สมการในเอกสาร NREL

\subsection{State และ input order}

production state order ที่ freeze แล้วคือ
\begin{equation}
x_{gfm}=\begin{bmatrix}
\omega_m&\delta_{IT}&x_w&x_E&\delta_{PLL}&\xi_{PLL}&
P_f&I_{d,f}&Q_f&V_f&I_{q,f}&\delta_{IT}^{max}&\delta_{IT}^{min}
\end{bmatrix}^{T},
\end{equation}
และ input order คือ $u_{gfm}=[P_{ref},V_{ref}]^T$ บน system base
กำหนด
\begin{equation}
\kappa=\frac{S_{base}}{M_{base}},\qquad
P_{ref,inv}=\kappa P_{ref,sys}.
\end{equation}
$\kappa$ แปลงกำลังและกระแสระหว่าง system base กับ inverter base;
$S_{base}$ คือ base ของ network และ $M_{base}$ คือ rating ของ converter
state order คือ application binary interface: local state ลำดับที่ $k$ ต้องหมายถึง
สมการเดิมใน equilibrium, SSSA และ TS ห้ามเรียงใหม่เพื่อความสวยของตาราง

\subsection{Reference frame และ current injection}

ใช้ PLL angle แปลง network $xy$ ไป device $dq$:
\begin{align}
I_d&=I_x\cos\delta_{PLL}+I_y\sin\delta_{PLL},&
I_q&=-I_x\sin\delta_{PLL}+I_y\cos\delta_{PLL},\\
V_d&=V_x\cos\delta_{PLL}+V_y\sin\delta_{PLL},&
V_q&=-V_x\sin\delta_{PLL}+V_y\cos\delta_{PLL}.
\end{align}
VSM angle และ voltage-behind-impedance interface คือ
\begin{align}
\delta_{VSM}&=\delta_{PLL}+\clamp(\delta_{IT},\delta_{IT}^{min},\delta_{IT}^{max}),\\
I_{unc}&=\frac{E_{VSM}e^{j\delta_{VSM}}-V}{\kappa(R_e+jX_L)},\\
I&=\begin{cases}
I_{unc},& |I_{unc}|\le I_{maxF}/\kappa,\\
\dfrac{I_{maxF}}{\kappa}\dfrac{I_{unc}}{|I_{unc}|},& |I_{unc}|>I_{maxF}/\kappa.
\end{cases}
\end{align}

\paragraph{ความหมายของ clamp ในมุม VSM.}
operator $\clamp(z,\ell,h)$ บังคับค่า $z$ ให้อยู่ในช่วงปิด $[\ell,h]$:
\begin{equation}
\clamp(z,\ell,h)=\min\!\bigl(\max(z,\ell),h\bigr)
=\begin{cases}
\ell,&z<\ell,\\
z,&\ell\le z\le h,\\
h,&z>h.
\end{cases}
\label{eq:clamp-definition}
\end{equation}
ดังนั้นสมการมุมเขียนเต็มได้เป็น
\begin{equation}
\delta_{VSM}=\begin{cases}
\delta_{PLL}+\delta_{IT}^{min},&\delta_{IT}<\delta_{IT}^{min},\\
\delta_{PLL}+\delta_{IT},&\delta_{IT}^{min}\le\delta_{IT}\le\delta_{IT}^{max},\\
\delta_{PLL}+\delta_{IT}^{max},&\delta_{IT}>\delta_{IT}^{max}.
\end{cases}
\label{eq:vsm-angle-piecewise}
\end{equation}
$\delta_{PLL}$ คือมุม terminal/grid ที่ PLL ประมาณและใช้เป็น measurement frame;
$\delta_{IT}$ คือ virtual-inertial displacement เทียบกับ PLL; $\delta_{IT}^{min}$ และ
$\delta_{IT}^{max}$ คือ dynamic lower/upper bounds; ส่วน $\delta_{VSM}$ คือมุมสุดท้าย
ของ internal voltage phasor $E_{VSM}e^{j\delta_{VSM}}$ ที่ใช้คำนวณ current injection
clamp นี้ไม่ใช่การ wrap มุมเข้า $[-\pi,\pi]$ และไม่ได้จำกัด $\delta_{PLL}$ โดยตรง

ตัวอย่าง ถ้า $\delta_{PLL}=20^\circ$ และ bounds เท่ากับ $[-10^\circ,10^\circ]$:
$\delta_{IT}=5^\circ$ ให้ $\delta_{VSM}=25^\circ$;
$\delta_{IT}=15^\circ$ ถูก clamp เป็น $10^\circ$ จึงให้ $30^\circ$;
และ $\delta_{IT}=-18^\circ$ ถูก clamp เป็น $-10^\circ$ จึงให้ $10^\circ$
วัตถุประสงค์คือจำกัดความต่างมุมระหว่าง internal voltage กับ terminal voltage
เพื่อไม่ให้ current demand จาก voltage-behind-impedance relation สูงเกิน converter capability

ใน interior regime มี
$\dot\delta_{VSM}=\dot\delta_{PLL}+\dot\delta_{IT}=\omega_0\omega_m$
แต่เมื่อ clamp ทำงาน ถ้า bound หยุดนิ่งจะได้
$\dot\delta_{VSM}=\dot\delta_{PLL}$; ถ้า bound เคลื่อนที่จะได้
$\dot\delta_{VSM}=\dot\delta_{PLL}+\dot\delta_{IT}^{max}$ หรือ
$\dot\delta_{PLL}+\dot\delta_{IT}^{min}$ ตามขอบที่ active
จึงต้อง linearise ด้วย fixed active regime ไม่ใช้ smooth interior identity ครอบทุกกรณี

สมการ $I_{unc}$ คือ voltage-behind-impedance relation: phasor ภายใน
$E_{VSM}e^{j\delta_{VSM}}$ ผลักกระแสผ่าน virtual impedance $R_e+jX_L$
เข้าสู่ terminal voltage $V$ จึงใกล้เคียงเชิงหน้าที่กับ internal EMF หลัง reactance ของ SG
แต่ current limiter แบบวงกลมเป็นข้อจำกัดของ semiconductor/converter ไม่ใช่ swing หรือ
stator-flux equation ของ SG ค่า $I$ เป็น algebraic output $h_{gfm}$ ไม่ใช่ state เพิ่ม

\subsection{PLL, VSG, voltage controller และ filters}

เมื่อ $|V|\ge V_{PLLfrz}$,
\begin{align}
\dot\xi_{PLL}&=V_q,\\
\dot\delta_{PLL}&=\omega_0(k_{p,PLL}V_q+k_{i,PLL}\xi_{PLL}),
\end{align}
แต่เมื่อ $|V|<V_{PLLfrz}$ derivatives ทั้งสองถูก freeze เป็นศูนย์
VSG equations ภายใต้ frozen flag profile คือ
\begin{align}
2H\dot\omega_m &= P_{ref,inv}-P_f-\left(\frac{1}{m_p}+D_1\right)\omega_m
-D_2(\omega_m-x_w),\\
\dot x_w&=\omega_D(\omega_m-x_w),\\
\dot\delta_{IT}^{raw}&=\omega_0\omega_m-\dot\delta_{PLL},\\
\dot\delta_{IT}&=\hold(\delta_{IT},\dot\delta_{IT}^{raw},
\delta_{IT}^{min},\delta_{IT}^{max}).
\end{align}
โดย operator ที่ production ใช้จริงเป็น one-sided conditional integration
\begin{equation}
\hold(z,r,\ell,h)=
\begin{cases}
0,&z\ge h\ \text{และ}\ r>0,\\
0,&z\le \ell\ \text{และ}\ r<0,\\
r,&\text{กรณีอื่น},
\end{cases}
\label{eq:gfm-hold}
\end{equation}
ดังนั้น state ที่ชนขอบยังเคลื่อนกลับเข้าด้านในได้ ไม่ใช่การ freeze สองทิศทาง

Voltage controller และ measurement filters คือ
\begin{align}
e_V&=V_{ref}-V_f, &
\dot x_E&=\begin{cases}
0,&E_{raw}\ge E_{max,iq}\ \text{และ}\ e_V>0,\\
0,&E_{raw}\le E_{min,iq}\ \text{และ}\ e_V<0,\\
e_V,&\text{กรณีอื่น},
\end{cases}\\
E_{raw}&=V_{ref}-m_qQ_f+k_{pv}e_V+k_{iv}x_E,
&E_{VSM}&=\clamp(E_{raw},E_{min,iq},E_{max,iq}),\\
T_{pf}\dot P_f&=\kappa P-P_f,&T_{If}\dot I_{d,f}&=\kappa I_d-I_{d,f},\\
T_{Qf}\dot Q_f&=\kappa Q-Q_f,&T_{Vf}\dot V_f&=|V|-V_f,\\
T_{If}\dot I_{q,f}&=\kappa I_q-I_{q,f}.&&
\end{align}
dynamic angle bounds ใช้
\begin{align}
\dot\delta_{IT}^{max}&=\hold(\delta_{IT}^{max},
k_I(I_{d,max}^{SS}-I_{d,f}),0,\delta_{max}),\\
\dot\delta_{IT}^{min}&=\hold(\delta_{IT}^{min},
k_I(-K_eI_{d,max}^{SS}-I_{d,f}),-\delta_{max},0),
\end{align}
เมื่อ $ESFlag=1$ โดย $\delta_{max}=\sin^{-1}(X_LI_{maxSS})$

ความหมายของ control chain คือ $P_{ref,inv}-P_f$ เร่งหรือหน่วง virtual rotor,
$x_w$ สร้าง damping ที่ขึ้นกับความถี่, $x_E$ สะสม voltage error,
PLL สร้าง measurement frame และ filters ป้องกัน controller ตอบสนองต่อค่าทันที
เร็วเกินไป แม้ GFM มี PLL แต่ผู้กำหนดแรงดันคือ $E_{VSM},\delta_{VSM}$ จึงยังเป็น
grid-forming ไม่ใช่ grid-following

\subsection{State inventory และ source mapping}

\small
\begin{longtable}{r p{.08\textwidth} p{.20\textwidth} p{.12\textwidth} p{.16\textwidth} p{.18\textwidth}}
\caption{REGFM\_B1 13-state order}\label{tab:gfm-states}\\
\toprule
Local & State & หน้าที่/ODE & Equilibrium & เทียบ SG & Source/classification \\\midrule
\endfirsthead
\toprule Local & State & หน้าที่/ODE & Equilibrium & เทียบ SG & Source/classification \\\midrule
\endhead
1 & $\omega_m$ & virtual swing speed & $0$ & $\Delta\omega_{SG}$ แต่เป็น software & REGFM\_B1 Fig.2; SOURCE\_TRANSFORMED \\
2 & $\delta_{IT}$ & inertial angle เทียบ PLL พร้อม hold & solve จาก internal angle & ส่วนของ rotor-angle analogy & Fig.2/Fig.6; PROJECT\_DERIVED hold \\
3 & $x_w$ & damping washout ODE & $0$ & stabilizer/filter state & Fig.2; SOURCE\_TRANSFORMED \\
4 & $x_E$ & voltage PI integral & solve ให้ $E_{raw}=E_{VSM,0}$ & AVR/exciter integrator & Fig.3; PROJECT\_DERIVED hold \\
5 & $\delta_{PLL}$ & terminal-angle estimate & $\angle V_0$ & ไม่มีใน rotor physics & Fig.4; SOURCE\_TRANSFORMED \\
6 & $\xi_{PLL}$ & สะสม $V_q$ error & โดยทั่วไป $0$ ที่ lock & measurement controller & Fig.4; SOURCE\_TRANSFORMED \\
7 & $P_f$ & filtered active power & $\kappa P_0$ & power transducer & Eq.(1) \\
8 & $I_{d,f}$ & filtered d-current & $\kappa I_{d0}$ & current transducer & Eq.(2) \\
9 & $Q_f$ & filtered reactive power & $\kappa Q_0$ & VAR transducer & Eq.(3) \\
10 & $V_f$ & filtered terminal magnitude & $|V_0|$ & voltage transducer & Eq.(4) \\
11 & $I_{q,f}$ & filtered q-current & $\kappa I_{q0}$ & current transducer & Eq.(5) \\
12 & $\delta_{IT}^{max}$ & moving upper bound & active-set dependent & limiter state & Fig.6; active bound \\
13 & $\delta_{IT}^{min}$ & moving lower bound & active-set dependent & limiter state & Fig.6; active when $ESFlag=1$ \\
\bottomrule
\end{longtable}
\normalsize

\paragraph{การใช้สมการ GFM ในแต่ละ analysis.}
PF ให้ $V_0,P_0,Q_0$ แต่ไม่ integrate 13 states; equilibrium หา $x_{gfm,0}$ ให้
ODE ทั้ง active states เป็นศูนย์และ current interface ตรง KCL; SSSA หาอนุพันธ์ของ
VSG/PLL/filter/limiter equations ที่ fixed regime; TS integrate ODE 13 ตัวเดิมและ
คำนวณ $I=h_{gfm}$ ใหม่ทุก corrector iteration ไม่มี GFM state-space คนละชุดสำหรับ SSSA

\begin{table}[H]\centering\small
\caption{พารามิเตอร์หลักของ REGFM\_B1 และหน้าที่}\label{tab:gfm-params}
\begin{tabularx}{\textwidth}{p{.20\textwidth}p{.18\textwidth}X}
\toprule
พารามิเตอร์ & หน่วย/base & หน้าที่ \\ \midrule
$H$ & s, inverter base & virtual inertia ใน swing controller \\
$m_p,m_q$ & droop coefficients & active-frequency และ reactive-voltage droop \\
$D_1,D_2,\omega_D$ & pu, rad/s & direct damping, washout damping และ filter bandwidth \\
$k_{p,PLL},k_{i,PLL}$ & PLL gains & แปลง $V_q$ error เป็น estimated frequency/angle \\
$k_{pv},k_{iv}$ & voltage PI gains & สร้าง $E_{VSM}$ จาก terminal-voltage error \\
$T_{pf},T_{Qf},T_{If},T_{Vf}$ & s & measurement-filter time constants \\
$R_e,X_L$ & pu inverter base & virtual/interface impedance \\
$I_{maxF},I_{maxSS}$ & pu inverter current & transient และ steady-state current capability \\
$k_I,K_e,\delta_{max}$ & limiter parameters & การเคลื่อนของ dynamic angle bounds \\
$V_{PLLfrz}$ & pu voltage & threshold ของ source-defined PLL freeze profile \\
\bottomrule
\end{tabularx}
\end{table}

\paragraph{ข้อควรระวังเรื่อง angle identity.}
สมการ $\dot\delta_{VSM}=\omega_0\omega_m$ เป็นจริงเฉพาะ interior unclamped regime
เมื่อ $\delta_{IT}$ ถูก hold ที่ stationary bound จะได้
$\dot\delta_{VSM}=\dot\delta_{PLL}$ และเมื่อ bound เคลื่อนที่ต้องวิเคราะห์ tangent
ของ active regime นั้น ห้ามใช้ smooth identity เดียวครอบทุก regime

\section{GFL ปัจจุบัน: WECC REGC\_A/REEC\_A จำนวน 7 States}

\subsection{State order และ differential equations}

โมเดล canonical GFL ปัจจุบันมี
\begin{equation}
x_{gfl}=\begin{bmatrix}V_{t,f}&P_f&I_{q,cmd,f}&P_{ord}&V_{lvpl,f}&I_{p,reg}&I_{q,reg}\end{bmatrix}^{T},
\quad u_{gfl}=\begin{bmatrix}P_{ref}&Q_{ref}\end{bmatrix}^{T}.
\end{equation}
ODE production คือ
\begin{align}
\dot V_{t,f}&=\frac{|V|-V_{t,f}}{T_{rv}},\\
\dot P_f&=\frac{\kappa P-P_f}{T_p},\\
\dot I_{q,cmd,f}&=\frac{I_{q,cmd}-I_{q,cmd,f}}{T_{iq}},\\
\dot P_{ord}&=\operatorname{rate\_limit}\!\left(
\frac{\clamp(\kappa P_{ref},P_{min},P_{max})-P_{ord}}{T_{pord}},
dP_{min},dP_{max}\right),\\
\dot V_{lvpl,f}&=\frac{|V|-V_{lvpl,f}}{T_{fltr}},\\
\dot I_{p,reg}&=\min\!\left(\frac{I_{p,target}-I_{p,reg}}{T_g},r_{rpwr}\right),\\
\dot I_{q,reg}^{raw}&=\frac{I_{q,cmd,f}-I_{q,reg}}{T_g},\\
\dot I_{q,reg}&=\begin{cases}
\min(\dot I_{q,reg}^{raw},I_{qr,max}),&Q_{ref,inv}>0,\\
\max(\dot I_{q,reg}^{raw},I_{qr,min}),&Q_{ref,inv}<0,\\
\dot I_{q,reg}^{raw},&Q_{ref,inv}=0.
\end{cases}
\end{align}
และ $\operatorname{rate\_limit}(r,r_{min},r_{max})=\clamp(r,r_{min},r_{max})$;
ข้อจำกัดเหล่านี้เป็น derivative limits จึงต้อง linearise ด้วย fixed active regime
เดียวกับที่ equilibrium/TS ใช้
พร้อม directional reactive-current ramp limit ตามเครื่องหมายของ $Q_{ref}$

\subsection{Command, limits และ network current}

กำหนด $V_{div}=\max(V_{t,f},0.01)$ ซึ่งเป็น division guard แบบ
\numeric{} และ
\begin{equation}
I_{p0}=\frac{P_{ord}}{V_{div}},\qquad
I_{q0}=\frac{\kappa Q_{ref}}{V_{div}}+I_{q,inj}.
\end{equation}
เมื่อแรงดันอยู่นอก $[V_{dip},V_{up}]$ จะมี deadband reactive injection
\begin{equation}
I_{q,inj}=\clamp\!\left[K_{qv}\operatorname{deadband}(V_{ref0}-V_{t,f}),
I_{ql1},I_{qh1}\right].
\end{equation}
สำหรับ $PQFlag=1$ ใช้ P-priority circular current limit:
\begin{align}
I_p&=\clamp(I_{p0},0,I_{max}),\\
I_{q,lim}&=\sqrt{\max(I_{max}^2-I_p^2,0)},\\
I_q&=\clamp(I_{q0},-I_{q,lim},I_{q,lim}).
\end{align}
network injection เป็น
\begin{equation}
I=\frac{(I_p-jI_q)e^{j\angle V}}{\kappa}.
\label{eq:wecc-current}
\end{equation}

\begin{longtable}{r p{.16\textwidth} p{.27\textwidth} p{.12\textwidth} p{.2\textwidth}}
\caption{WECC GFL 7-state order}\label{tab:gfl-states}\\
\toprule Local & State & Meaning & Unit & Source/category \\\midrule
\endfirsthead
\toprule Local & State & Meaning & Unit & Source/category \\\midrule
\endhead
1 & $V_{t,f}$ & filtered terminal voltage & pu & REEC\_A measurement filter \\
2 & $P_f$ & filtered electrical active power & pu inverter base & REEC\_A filter \\
3 & $I_{q,cmd,f}$ & reactive-current command lag & pu current & REEC\_A command state \\
4 & $P_{ord}$ & active-power order/rate state & pu inverter base & REEC\_A order state \\
5 & $V_{lvpl,f}$ & LVPL voltage filter & pu & REGC\_A filter \\
6 & $I_{p,reg}$ & active-current regulator state & pu current & REGC\_A regulator \\
7 & $I_{q,reg}$ & reactive-current regulator state & pu current & REGC\_A regulator \\
\bottomrule
\end{longtable}

\paragraph{ข้อจำกัดที่ต้องเขียนตรงไปตรงมา.}
โมเดลนี้ไม่มี $\delta_{PLL}$, PLL integrator, frequency-error integration หรือ
PLL freeze/reset ดังนั้น ``GFL PLL participation'' คือ \notapp{} สำหรับ production
model ปัจจุบัน อย่างไรก็ตาม algebraic orientation $e^{j\angle V}$ ยังทำให้ state
ทั้งเจ็ด couple กับ network angle ได้ จึงห้ามสรุปเชิงโครงสร้างว่า eigenvalues ทุกตัว
ต้องเป็น real poles

\section{PLL-resolved Nonlinear GFL--RMS10 ที่เสนอ}
\label{sec:proposed-gfl}

\begin{center}
\fcolorbox{purple!70!black}{purple!3}{\parbox{.91\textwidth}{
\centering\designonly\par
RMS10 เป็น source-traceable mathematical design ไม่ใช่ production implementation
และไม่เปลี่ยน WECC 7-state เดิม ต้องสร้างเป็น opt-in device คนละชื่อและผ่าน
equilibrium, Jacobian, SSSA, TS, limiter และ regression gates ก่อนใช้ผลเชิงกายภาพ}}
\end{center}

\subsection{Model boundary และ state order}

ขอบเขตคือ balanced positive-sequence RMS ฝั่ง AC โดยถือ DC source เป็น stiff:
$V_{dc}=V_{dc0}$ จึงไม่สร้าง DC-link state, switching/PWM, semiconductor,
negative-sequence หรือ LCL-resonance states โมเดลหลักมี
\begin{equation}
x_{gfl10}=\begin{bmatrix}
\delta_{PLL}&\xi_{PLL}&P_f&Q_f&\xi_P&\xi_Q&
\xi_{id}&\xi_{iq}&i_d&i_q
\end{bmatrix}^{T},
\qquad u_{gfl10}=\begin{bmatrix}P_{ref}&Q_{ref}\end{bmatrix}^{T}.
\label{eq:gfl10-order}
\end{equation}
order 10 หมายถึง differential states อิสระสิบตัว ไม่ได้หมายความว่าต้องเท่ากับ
GFM 13 states การเพิ่ม dummy states เพื่อให้เลขเท่ากันเป็นสิ่งต้องห้าม

\subsection{Frame, base, power และ current injection}

ให้ $V=V_R+jV_I$ อยู่บน system base และ
$\theta_{PLL}=\omega_bt+\delta_{PLL}$ การแปลง network frame ไป PLL--dq คือ
\begin{align}
v_d&=V_R\cos\delta_{PLL}+V_I\sin\delta_{PLL},\\
v_q&=-V_R\sin\delta_{PLL}+V_I\cos\delta_{PLL},\\
I_{net}&=\frac{(i_d+ji_q)e^{j\delta_{PLL}}}{\kappa},
\qquad \kappa=\frac{S_{base}}{M_{base}}.
\label{eq:gfl10-injection}
\end{align}
$v_d,v_q$ และ $i_d,i_q$ อยู่ใน local PLL frame ส่วน $I_{net}$ กลับมาอยู่ใน
common network frame เพื่อเข้า KCL ด้วย generator convention $S=V\overline I$
กำลังบน inverter base คือ
\begin{align}
P&=v_di_d+v_qi_q,\\
Q&=v_qi_d-v_di_q.
\label{eq:gfl10-pq}
\end{align}
เมื่อ PLL lock, $v_q=0$ จึงได้ $P=v_di_d$ และ $Q=-v_di_q$ กล่าวคือ positive
reactive injection ใช้ $i_q<0$ ตาม convention นี้ เครื่องหมายต้องพิสูจน์ด้วย KCL test

\subsection{States 1--2: nonlinear SRF--PLL}

จาก Teodorescu Fig.~8.11 และ Yazdani Sec.~8.2 กำหนด
\begin{align}
e_{PLL}&=v_q, & \dot\xi_{PLL}&=e_{PLL},\\
\Delta\omega_{PLL}&=k_{p,PLL}e_{PLL}+k_{i,PLL}\xi_{PLL},&
\dot\delta_{PLL}&=\omega_b\Delta\omega_{PLL},\\
\omega_{PLL}&=\omega_b(1+\Delta\omega_{PLL}).
\label{eq:gfl10-pll}
\end{align}
$\delta_{PLL}$ คือมุม grid ที่ controller ประมาณ ไม่ใช่มุม rotor และเป็น unwrapped state;
$\xi_{PLL}$ คือความจำของ phase error; $\Delta\omega_{PLL}$ เป็น algebraic controller
output ไม่ใช่ state เพิ่ม GFL ต้องพึ่ง PLL เพื่อ orient current ส่วน GFM ใช้ PLL เป็น
measurement frame แต่สร้างแรงดันจาก VSM angle และ SG มี rotor angle จริงโดยไม่ต้องใช้ PLL

หาก $|V|<V_{PLL,min}$ และ source/case ยังไม่ freeze LVRT semantics ให้ fail closed
ห้ามยืม freeze gain หรือ threshold จาก REGFM\_B1 โดยไม่ประกาศ mapping

\subsection{States 3--4: power measurement dynamics}

\begin{equation}
T_P\dot P_f=P-P_f,\qquad T_Q\dot Q_f=Q-Q_f.
\label{eq:gfl10-pfilters}
\end{equation}
$P_f,Q_f$ คือค่าที่ outer controller มองเห็น ไม่ใช่ network outputs ใหม่
ที่ equilibrium มี $P_{f0}=P_0,Q_{f0}=Q_0$ GFM มี filters คล้ายกันแต่ป้อน virtual
swing/voltage controller ส่วน SG analog คือ measurement transducer ไม่ใช่ flux state

\subsection{States 5--6: outer P/Q control และ current reference}

กำหนด power errors และ conditional integrators
\begin{align}
e_P&=P_{ref}-P_f,&\dot\xi_P&=\mathcal A_P(e_P),\\
e_Q&=Q_{ref}-Q_f,&\dot\xi_Q&=\mathcal A_Q(e_Q),\\
P_{cmd}&=P_{ref}+k_{pP}e_P+k_{iP}\xi_P,\\
Q_{cmd}&=Q_{ref}+k_{pQ}e_Q+k_{iQ}\xi_Q.
\label{eq:gfl10-outer}
\end{align}
$\xi_P,\xi_Q$ ทำให้ P/Q control เป็น dynamic states จริง ไม่ใช่เพียง algebraic
mapping การกลับเมทริกซ์ของ~\eqref{eq:gfl10-pq} ให้
\begin{align}
D_V&=v_d^2+v_q^2,\\
i_{d,raw}^*&=\frac{v_dP_{cmd}+v_qQ_{cmd}}{D_V},\\
i_{q,raw}^*&=\frac{v_qP_{cmd}-v_dQ_{cmd}}{D_V}.
\label{eq:gfl10-iref}
\end{align}
เมื่อ $v_q=0$: $i_d^*=P_{cmd}/v_d$ และ $i_q^*=-Q_{cmd}/v_d$
ถ้า $D_V<V_{div,min}^2$ ต้องใช้ approved ride-through หรือ fail closed ห้าม floor
แรงดันแล้วอ้างว่าเป็น physics

P-priority circular current limit คือ
\begin{align}
i_d^*&=\clamp(i_{d,raw}^*,-I_{max},I_{max}),\\
i_{q,avail}&=\sqrt{\max(I_{max}^2-(i_d^*)^2,0)},\\
i_q^*&=\clamp(i_{q,raw}^*,-i_{q,avail},i_{q,avail}).
\label{eq:gfl10-ilimit}
\end{align}
GFL จึงควบคุมกำลังผ่าน current reference ต่างจาก SG ที่ $P_m,E_{fd}$ กระทำผ่าน
rotor/flux equations และต่างจาก GFM ที่กำหนด internal voltage หลัง virtual impedance

\subsection{States 7--8: inner current PI และ anti-windup}

\begin{align}
e_d&=i_d^*-i_d,&\dot\xi_{id}&=\mathcal A_{id}(e_d),\\
e_q&=i_q^*-i_q,&\dot\xi_{iq}&=\mathcal A_{iq}(e_q),\\
u_d&=k_{p,i}e_d+k_{i,i}\xi_{id},&
u_q&=k_{p,i}e_q+k_{i,i}\xi_{iq},\\
v_{td}^{raw}&=v_d+R_ti_d-L\omega_{PLL}i_q+u_d,\\
v_{tq}^{raw}&=v_q+R_ti_q+L\omega_{PLL}i_d+u_q.
\label{eq:gfl10-current-controller}
\end{align}
$R_ti$ ชดเชย resistive drop, $\pm L\omega i$ ชดเชย rotating-frame coupling
และ $u_d,u_q$ คือ PI corrections ก่อนนำไปใช้ต้องจำกัด modulation vector
\begin{equation}
\begin{bmatrix}v_{td}\\v_{tq}\end{bmatrix}
=\operatorname{vector\_clamp}
\left(\begin{bmatrix}v_{td}^{raw}\\v_{tq}^{raw}\end{bmatrix},V_{t,max}\right),
\qquad V_{t,max}=m_{max}\frac{V_{dc0}}{2},
\label{eq:gfl10-vlimit}
\end{equation}
โดย factor ระหว่าง modulation กับ RMS ต้องตรวจจาก source profile ก่อน freeze

operator $\mathcal A$ ใช้ one-sided anti-windup:
\begin{equation}
\mathcal A(e)=\begin{cases}
0,&\text{command ชน limit และ }e\text{ ผลักออกจาก feasible set},\\
e,&\text{interior หรือ }e\text{ ผลักกลับเข้า feasible set}.
\end{cases}
\label{eq:gfl10-aw}
\end{equation}
จึงต้องทดสอบ entry, outward hold, inward release และ opposite-direction recovery

\subsection{States 9--10: physical L-filter current ODE}

จาก Yazdani (8.20)--(8.21) และ Bacha averaged model:
\begin{align}
L\dot i_d&=L\omega_{PLL}i_q-R_ti_d+v_{td}-v_d,\\
L\dot i_q&=-L\omega_{PLL}i_d-R_ti_q+v_{tq}-v_q.
\label{eq:gfl10-current-ode}
\end{align}
$i_d,i_q$ เป็น physical averaged AC current states; $v_{td},v_{tq}$ เป็น converter-side
voltage หลัง limiter; $v_d,v_q$ เป็น terminal voltage; $R_t,L$ คือ series plant
สมการนี้ทำให้ GFL-RMS10 มี dynamic current จริง ต่างจาก WECC ที่ orient current
algebraically ด้วย $\angle V$ และต่างจาก GFM ที่คำนวณ current จาก voltage-behind-impedance
production TS ต้อง integrate สมการเต็มหลัง limiter ห้ามใช้ decoupled cancellation
เมื่อ voltage command saturated

\subsection{State inventory, equilibrium และ source ownership}

\small
\begin{longtable}{r p{.08\textwidth} p{.19\textwidth} p{.12\textwidth} p{.16\textwidth} p{.19\textwidth}}
\caption{GFL--RMS10 state order และความหมาย}\label{tab:gfl10-states}\\
\toprule
Local & State & หน้าที่/ODE & Equilibrium & เทียบ SG/GFM & Source \\\midrule
\endfirsthead
\toprule Local & State & หน้าที่/ODE & Equilibrium & เทียบ SG/GFM & Source \\\midrule
\endhead
1 & $\delta_{PLL}$ & grid-angle estimate & $\angle V_0$ & ไม่ใช่ rotor/VSM angle & Teodorescu Fig.8.11; Yazdani 8.22--8.25 \\
2 & $\xi_{PLL}$ & phase-error integral & โดยทั่วไป $0$ & PLL controller memory & same source family \\
3 & $P_f$ & active-power filter & $P_0$ & GFM $P_f$/SG transducer & Teodorescu/Bacha control structure \\
4 & $Q_f$ & reactive-power filter & $Q_0$ & GFM $Q_f$/SG transducer & same source family \\
5 & $\xi_P$ & outer P integral & solve controller bias & ไม่มี swing inertia & Chs. grid-current/PQ control; \derived \\
6 & $\xi_Q$ & outer Q integral & solve controller bias & ไม่ใช่ exciter flux & same source family; \derived \\
7 & $\xi_{id}$ & d-current PI integral & solve $v_{td0}$ & converter inner loop & Yazdani 8.45--8.57; Bacha AW \\
8 & $\xi_{iq}$ & q-current PI integral & solve $v_{tq0}$ & converter inner loop & same source family \\
9 & $i_d$ & physical d-current ODE & $P_0/v_{d0}$ at lock & GFM current algebraic & Yazdani 8.20; Bacha 9.3 \\
10 & $i_q$ & physical q-current ODE & $-Q_0/v_{d0}$ at lock & GFM current algebraic & Yazdani 8.21; Bacha 9.3 \\
\bottomrule
\end{longtable}
\normalsize

จาก PF solution $(V_0,P_0,Q_0)$ เริ่มด้วย
\begin{align}
\delta_{PLL,0}&=\angle V_0,&v_{q0}&=0,&v_{d0}&=|V_0|,\\
P_{f0}&=P_0,&Q_{f0}&=Q_0,\\
i_{d0}&=P_0/v_{d0},&i_{q0}&=-Q_0/v_{d0}.
\label{eq:gfl10-init-a}
\end{align}
จากนั้น solve $\xi_P,\xi_Q,\xi_{id},\xi_{iq}$ จาก controller/plant equations
ที่ $e_P=e_Q=e_d=e_q=0$ และ $\dot x=0$ ไม่สมมติ integral states เป็นศูนย์หาก
equilibrium bias ต้องไม่เป็นศูนย์ ตรวจย้อนกลับว่า
$V_0\overline I_{net,0}=P_0+jQ_0$ บน base ที่ถูกต้องและ current/voltage limits feasible
ไม่เช่นนั้น fail closed

\paragraph{Source files ในโครงการ.}
ไฟล์อยู่ใต้ \nolinkurl{docs/text/} โดยใช้
\begin{itemize}
\item \nolinkurl{6739364.pdf} --- nonlinear plant, PLL และ current control;
\item \nolinkurl{grid-converters-for-photovoltaic-and-wind-power-systems.pdf}
--- SRF--PLL และ grid-current control;
\item \nolinkurl{978-1-4471-5478-5.pdf} --- averaged state-space และ anti-windup;
\item \nolinkurl{sustainability-15-08400.pdf} และ
\nolinkurl{1-s2.0-S2096511723000531-main.pdf} --- structural/linear cross-check.
\end{itemize}
การประกอบเป็น RMS10 รวมทั้ง base, network interface และ project failure semantics
จัดเป็น \derived{}

\begin{table}[H]\centering\small
\caption{พารามิเตอร์ GFL--RMS10 ที่ต้อง source-map ก่อน implementation}\label{tab:gfl10-params}
\begin{tabularx}{\textwidth}{p{.18\textwidth}p{.17\textwidth}X}
\toprule
พารามิเตอร์ & หน่วย/base & หน้าที่ \\ \midrule
$k_{p,PLL},k_{i,PLL}$ & PLL gains & bandwidth/damping ของ SRF--PLL \\
$T_P,T_Q$ & s & active/reactive measurement filters \\
$k_{pP},k_{iP}$ & outer P gains & แปลง active-power error เป็น $P_{cmd}$ correction \\
$k_{pQ},k_{iQ}$ & outer Q gains & แปลง reactive-power error เป็น $Q_{cmd}$ correction \\
$k_{p,i},k_{i,i}$ & current PI gains & สร้าง converter-voltage correction $u_d,u_q$ \\
$R_t,L$ & pu/$\Omega$, H ตาม base contract & averaged AC-side series plant \\
$I_{max}$ & pu inverter current & circular current-reference capability \\
$V_{div,min}$ & pu voltage & fail-closed/ride-through boundary ของ P/Q inversion \\
$V_{dc0},m_{max}$ & stiff DC voltage, modulation & กำหนด $V_{t,max}$; ไม่เป็น dynamic states \\
$\omega_b,\kappa$ & rad/s, base ratio & synchronous frequency และ system/inverter conversion \\
\bottomrule
\end{tabularx}
\end{table}

\paragraph{การใช้สมการ RMS10.}
PF ให้ $(V_0,P_0,Q_0)$; equilibrium แก้ ODE สิบตัวและ KCL ให้เป็นศูนย์;
SSSA differentiate PLL/filter/outer-loop/current-controller/plant equations ชุดนี้ที่
fixed active regime; TS integrate ODE ชุดเดียวกันและประเมิน $I_{net}$ ทุก step
เมื่อ online และ interior RMS10 ต้องเพิ่ม state owners สิบตัวใน full-state inventory
โดยไม่มีการลบ pole ที่ดูไม่สวย

\subsection{Equation traceability register}

\begin{longtable}{p{.12\textwidth}p{.18\textwidth}p{.31\textwidth}p{.23\textwidth}}
\caption{สมการ, source และการใช้ข้าม analysis}\label{tab:equation-trace}\\
\toprule
Model/block & States/output & Source ใน \nolinkurl{docs/text/} & PF--equilibrium--SSSA--TS use \\\midrule
\endfirsthead
\toprule Model/block & States/output & Source & Analysis use \\\midrule
\endhead
GFM VSG & $\omega_m,\delta_{IT},x_w$ & \nolinkurl{90260.pdf}, Figs.2,6; production transform ใน \nolinkurl{+ibr/regfm_b1_vsg_model.m} & PF supplies $P,V$; equilibrium $\dot x=0$; SSSA derivative; TS integrate \\
GFM voltage & $x_E,E_{VSM}$ & \nolinkurl{90260.pdf}, Fig.3 & same RHS; fixed saturation regime in SSSA \\
GFM PLL & $\delta_{PLL},\xi_{PLL}$ & \nolinkurl{90260.pdf}, Fig.4 & initialize lock; linearise/freeze by regime; integrate in TS \\
GFM filters/bounds & states 7--13 & \nolinkurl{90260.pdf}, Eqs.1--5 and Fig.6 & equilibrium anchors; active/frozen inventory; nonlinear holds \\
GFL PLL & states 1--2 & \nolinkurl{6739364.pdf}, Sec.8.2; Teodorescu full book Fig.8.11 & initialize $v_q=0$; Jacobian of PI--VCO; integrate angle/error \\
GFL P/Q filters & states 3--4 & Teodorescu Chs.10--12; Bacha averaged/control framework & PF $P_0,Q_0$ seed filters; SSSA/TS use same lags \\
GFL outer control & states 5--6 & Teodorescu P/Q-to-current structure; \derived{} RMS10 realization & equilibrium controller bias; fixed limiter derivative; nonlinear AW \\
GFL current PI & states 7--8 & \nolinkurl{6739364.pdf}, Eqs.8.45--8.57; \nolinkurl{978-1-4471-5478-5.pdf}, Ch.9 AW & solve steady voltage; linearise controller; integrate with limiter \\
GFL L-filter & states 9--10 & \nolinkurl{6739364.pdf}, Eqs.8.20--8.21; Bacha Eq.9.3 & current reconstructs PF power; physical plant Jacobian; nonlinear TS \\
GFL structural check & state ownership & Alassaf Eqs.25--26; Li et al. full-order SSSA (filenames ระบุใน source list) & cross-check only; ไม่ป้อน parameter/result เข้า production \\
\bottomrule
\end{longtable}

\section{Fu \texorpdfstring{[P,Q]--[$\omega$,V]}{[P,Q]-[omega,V]} Port Model}

Fu et al. ใช้สำหรับ low/medium-frequency linear diagnostic โดย GFM เขียนเป็น
\begin{equation}
\widetilde v_p=G_b(s)\widetilde v_i^*-Z_b(s)\widetilde S,
\end{equation}
และ GFL เขียนเป็น
\begin{equation}
\widetilde S=G_a(s)\widetilde S^*-Y_a(s)\widetilde v_p.
\end{equation}
PLL closed-loop transfer ใน paper มีรูป
\begin{equation}
G_p(s)=\frac{(k_{p,l}s+k_{i,l})V_{0}}
{s^2+(k_{p,l}s+k_{i,l})V_{0}}.
\end{equation}
realization ของ rational transfer matrix ไม่ unique จึงอาจสร้างได้เฉพาะ
\derived{} + LINEAR\_DIAGNOSTIC\_ONLY และ perturbation states เหล่านั้นห้ามถูก
นำไปเรียกว่า nonlinear production states

นอกจากนี้ Fu ใช้ dynamic RL line/load ใน $Y_{line}(s)$ แต่ production composite DAE
ใช้ algebraic network ดังนั้น whole-system eigenvalues ของ Fu เป็น REFERENCE\_ONLY
การเปรียบเทียบเชิงตัวเลขอนุญาตเฉพาะ converter port ที่ operating point, base, frame
และ network assumption เหมือนกัน

\section{Full-State Small-Signal Stability Analysis}

\subsection{Linearisation และ Schur complement}

ที่ equilibrium $(x_0,y_0,u_0,e_0)$ และ fixed active regime,
\begin{equation}
\begin{bmatrix}\Delta\dot x\\0\end{bmatrix}=
\begin{bmatrix}f_x&f_y\\g_x&g_y\end{bmatrix}
\begin{bmatrix}\Delta x\\\Delta y\end{bmatrix},\qquad \Delta u=0.
\end{equation}
หาก $g_y$ nonsingular,
\begin{equation}
\Delta y=-g_y\backslash(g_x\Delta x),\qquad
A_{full}=f_x-f_y(g_y\backslash g_x).
\end{equation}
จากนั้น project เฉพาะ approved active states:
\begin{equation}
A=A_{full}(\mathcal I_a,\mathcal I_a),\qquad
\#\lambda(A)=|\mathcal I_a|.
\end{equation}
ไม่มีการลบ eigenvalue หลังเรียก \code{eig}

\subsection{Raw domain และ physical decision domain}

\code{sssa.A} คือ full active-state modal domain ส่วน \code{sssa.physical_A}
เป็นอีก domain ที่อาจผ่าน fixed-bound tangent elimination และ common-GFM-PLL gauge
quotient ทั้งสองตารางต้องแสดงพร้อมกันและห้ามเรียก physical-coordinate participation
ว่า original global-state participation จนกว่าจะ lift ผ่าน transformation maps ครบ

\subsection{Eigenvectors และ participation factors}

ให้
\begin{equation}
AV=V\Lambda,\qquad A^HU=U\Lambda^*,
\end{equation}
จับคู่ซ้าย/ขวาแบบ deterministic และ normalize $u_i^Hv_i=1$ จะได้ signed participation
\begin{equation}
p_{ki}=\overline{u_{ki}}v_{ki},\qquad \sum_kp_{ki}\approx1,
\end{equation}
ส่วน nonnegative display ranking คือ
\begin{equation}
\rho_{ki}=\frac{|p_{ki}|}{\sum_j|p_{ji}|}.
\end{equation}
ห้ามเรียก $\rho$ ว่า signed participation หาก repeated/defective cluster ทำให้ individual
participation ไม่ unique ต้องรายงาน UNAVAILABLE\_ILL\_CONDITIONED หรือ subspace-level
result แทนการแต่ง dominant state

\begin{table}[H]\centering\scriptsize
\caption{FULL STATE EIGENVALUES --- schema; ทุก active-state root ต้องปรากฏ}
\begin{tabularx}{\textwidth}{rrr r r r l r r l r r r}
\toprule
No. & Pair & $\Re\lambda$ & $\Im\lambda$ & Hz & $\zeta$ & Device & Global & Local & State & SG\% & GFM\% & GFL\% \\\midrule
-- & -- & \multicolumn{2}{c}{\pending} & -- & -- & -- & -- & -- & -- & -- & -- & -- \\
\bottomrule
\end{tabularx}
\end{table}

display ใช้รูปแบบสองหลักเชิงวิทยาศาสตร์ เช่น
$-7.55\mathrm{e}{-01}+7.32\mathrm{e}{+00}j$ แต่ stored values ต้องคง machine precision
และ Mode No. เป็นเพียง deterministic display number ไม่ใช่ state index

\section{Time-Domain Simulation}

TS integrate สมการเดียวกับ equilibrium และ SSSA ระหว่าง event transactions
สำหรับ implicit trapezoidal,
\begin{equation}
x_{n+1}=x_n+\frac{h}{2}
\left[f(t_n,x_n,y_n,u_n,e_n)+f(t_{n+1},x_{n+1},y_{n+1},u_{n+1},e_{n+1})\right],
\end{equation}
พร้อม endpoint algebraic constraint
\begin{equation}
g(t_{n+1},x_{n+1},y_{n+1},u_{n+1},e_{n+1};Y_{n+1})=0.
\end{equation}

fault on, fault clear, SG trip, GFL/GFM mode transfer และ reclose เป็น atomic
transactions มี left/right samples, transaction ID, pre/right KCL norms และ fail-closed
rollback การลงจอดที่ event time ต้อง exact ไม่ interpolate ข้าม topology discontinuity

\begin{table}[H]\centering\small
\caption{TS event transaction schema}
\begin{tabularx}{\textwidth}{rrlrrrX}
\toprule
Event & Tx & Type & Requested $t$ & Actual $t$ & Bus/device & Status/KCL \\\midrule
-- & -- & -- & -- & -- & -- & \pending \\
\bottomrule
\end{tabularx}
\end{table}

ทุก plot series ต้องมี signal metadata เช่น device ID, bus ID, local/global state index,
symbol, unit, absolute/relative reference และ online/mode interval กราฟที่จะสร้างหลัง
Phase 5 ได้แก่ absolute frequency, fault-bus voltage, device $P/Q$, current magnitude
เทียบ current limit, VSG/PLL angle และ event markers

\section{PF, Equilibrium, SSSA และ TS ใช้สมการต่างกันหรือไม่}

คำตอบคือ physical device equations ไม่เปลี่ยนระหว่าง equilibrium, SSSA และ TS;
สิ่งที่ต่างคือ operation ทางคณิตศาสตร์ PF แก้ static network operating point,
equilibrium หา initial dynamic state, SSSA หา local derivatives และ TS integrate
nonlinear DAE ตามเวลา

\subsection{PF: static algebraic solve}

PF แก้ $F_{PF}(z)=0$ ด้วย Newton จาก bus-type constraints และ power balance
unknown หลักคือ bus voltage/angle หรือ rectangular equivalents ไม่มี $\dot x$
ผล $V_0,P_0,Q_0$ เป็น producer ให้ device initializers แต่ยังไม่กำหนด controller
integrator states ทุกตัว

\subsection{Equilibrium: nonlinear steady state}

equilibrium แก้
\begin{equation}
f_{active}(x_0,y_0,u_0,e_0)=0,\qquad
g(x_0,y_0,u_0,e_0;Y_0)=0.
\label{eq:equilibrium-full}
\end{equation}
ตัวอย่าง SG ต้องมี $P_m=P_e$ ตาม base, GFM ต้องให้ virtual swing/PLL/filters
stationary และ GFL-RMS10 ต้องมี PLL, P/Q, current errors และ L-filter derivatives
เป็นศูนย์ state ที่ frozen คง anchor และทุก active limit ต้องระบุ regime

\subsection{SSSA: derivative ของสมการเดียวกัน}

รอบ equilibrium เขียน perturbation DAE เป็น
\begin{align}
\Delta\dot x&=f_x\Delta x+f_y\Delta y+f_u\Delta u,\\
0&=g_x\Delta x+g_y\Delta y+g_u\Delta u.
\end{align}
สำหรับ autonomous modal analysis ให้ $\Delta u=0$ และ eliminate $\Delta y$ ด้วย
linear solve ไม่ใช้ \code{inv}/\code{pinv}:
\begin{equation}
A_{full}=f_x-f_y(g_y\backslash g_x),\qquad
A_{red}=A_{full}(\mathcal I_a,\mathcal I_a).
\end{equation}
SSSA จึงไม่เดินเวลา แต่ถามว่าการรบกวนเล็กใกล้ $x_0,y_0$ โตหรือดับตาม
$Av_i=\lambda_i v_i$ โดย
\begin{equation}
f_i=\frac{|\Im\lambda_i|}{2\pi},\qquad
\zeta_i=-\frac{\Re\lambda_i}{|\lambda_i|}.
\end{equation}

\subsection{TS: nonlinear time stepping}

TS ใช้ $f,g$ เดิมแต่หา $x_{n+1},y_{n+1}$ ซ้ำทุก step สำหรับ trapezoidal residual
\begin{align}
0&=x_{n+1}-x_n-\frac{h}{2}(f_n+f_{n+1}),\\
0&=g(x_{n+1},y_{n+1},u_{n+1},e_{n+1};Y_{n+1}).
\end{align}
จึงต้อง Newton-correct nonlinear differential และ algebraic residual พร้อมกัน
event เปลี่ยน $Y,u,e$ แบบ atomic และสร้าง left/right samples ไม่ใช่เปลี่ยน ODE
อย่างลับ ๆ

\begin{table}[H]\centering\small
\caption{ความแตกต่างของการ solve โดยยังใช้ physical contract เดียวกัน}
\begin{tabularx}{\textwidth}{p{.12\textwidth}p{.20\textwidth}p{.23\textwidth}p{.19\textwidth}X}
\toprule
Analysis & Unknowns & Equations/operation & Events & Output \\ \midrule
PF & bus voltages และ solved bus quantities & static power balance; Newton & ไม่มี & $V_0,P_0,Q_0$, mismatch \\
Equilibrium & active $x_0$ และ $y_0$ & $f_{active}=0,g=0$ & ไม่มี & initialized states, KCL, active regime \\
SSSA & perturbations/eigenvectors & Jacobian, Schur elimination, \code{eig} & ไม่มี; fixed regime & eigenvalues, modes, participation \\
TS & $x_{n+1},y_{n+1}$ ทุก step & implicit integration + nonlinear KCL correction & atomic transactions & trajectories, event logs \\
\bottomrule
\end{tabularx}
\end{table}

ดังนั้น chain ที่ถูกต้องคือ
\begin{equation}
\text{PF}\longrightarrow(V_0,P_0,Q_0)
\longrightarrow\text{equilibrium }(x_0,y_0)
\longrightarrow\begin{cases}\text{SSSA: linearise},\\\text{TS: nonlinear integrate}.\end{cases}
\end{equation}
ห้ามสร้าง report-only GFL $A$ ที่ไม่ได้มาจาก RHS/current injection เดียวกับ TS

\section{ผลลัพธ์ที่ต้องสร้างหลัง Phase 4--5}

\begin{table}[H]\centering
\caption{ผลที่ยังไม่ควรถูกเติมด้วยมือ}
\begin{tabularx}{\textwidth}{p{.3\textwidth}Xl}
\toprule
ผลลัพธ์ & หลักฐานที่ต้องมี & สถานะ \\\midrule
PF & case/config fingerprint, iterations, mismatch, bus/branch tables & \pending \\
Equilibrium & active/frozen maps, $\|f\|_\infty$, full KCL, active bounds & \pending \\
Full-state SSSA & $A$ hash/domain, full roots, eigen residuals, participation & \pending \\
Physical spectrum & quotient/tangent maps และ lifted participation & \pending \\
TS & event schedule, accepted steps, residuals, event logs, signal map & \pending \\
Cross-analysis identity & PF/equilibrium fingerprint เดียวกับ SSSA และ TS & \pending \\
\bottomrule
\end{tabularx}
\end{table}

\section{Verification Gates}

\begin{enumerate}
\item ทุก active-state derivative finite และ equilibrium/KCL residual ต่ำกว่า tolerance ที่ freeze ไว้
\item $A_{full}=f_x-f_y(g_y\backslash g_x)$ และ $A$ ตรงกับ approved active projection
\item eigen residual ซ้าย/ขวา, biorthogonality และ participation-sum gates ผ่าน
\item state inventory cardinality ตรงกับ device states และทุก reduced row มี owner เดียว
\item permutation test รักษา eigenvalue multiset และ aggregate device participation
\item PF, SSSA และ TS ใช้ state/input/base/frame/fingerprint เดียวกัน
\item limit tests ครอบคลุม entry, hold, inward release และ opposite-direction recovery
\item ไม่มี \code{inv}, \code{pinv}, external solver หรือ loaded numerical solution ใน production
\item full regression รันหนึ่งครั้งบน final unchanged production tree หลัง Phase 4--5
\end{enumerate}

\section{สถานะหลักฐานปัจจุบัน}

ตาม canonical handoff ณ commit \code{7c72b94}, Phases 0A/1/2/3 และ modal/report
hardening ถูกส่งมอบแล้ว targeted suites รายงาน 77/77 ผ่าน และ full regression ที่
commit \code{80568cf} รายงาน 1024 passed, 0 failed, 4 incomplete โดย incomplete
ทั้งหมดเป็น external PGAz validation assumptions ข้อมูลนี้เป็น provenance จาก handoff
ไม่ใช่การ rerun ใหม่เพื่อสร้างรายงานฉบับนี้ และไม่ใช่หลักฐาน verification ของ
GFL--RMS10 ที่เสนอในรายงานฉบับนี้

\section{ข้อจำกัดและงานถัดไป}

\begin{enumerate}
\item GFL WECC ปัจจุบันมี dynamic states จริง แต่ไม่มี explicit PLL state
\item Fu model ใช้อธิบาย linear port behavior ได้ แต่ใช้แทน nonlinear PF/TS model ไม่ได้
\item source set ใหม่ปิด core equation gap สำหรับ GFL--RMS10 ในระดับ \designonly{}
แต่ low-voltage recovery, parameter profile และ positive-sequence limiter semantics
ยังต้อง freeze ก่อน production mutation
\item Phase 4 ต้องสร้าง GFL--RMS10 ใหม่เป็น opt-in model โดยไม่ mutate WECC semantics
\item Phase 5 จึงเชื่อม model เดียวกันเข้าสู่ equilibrium, SSSA และ TS
\item หลัง final gates ผ่าน scripts ต้องสร้าง tables/figures โดยอัตโนมัติและเติมส่วนผลลัพธ์
ของรายงานนี้โดยไม่พิมพ์ตัวเลขด้วยมือ
\end{enumerate}

\section{สรุป}

โครงรายงานและสมการที่ตรวจสอบย้อนกลับได้สำหรับ GFM REGFM\_B1, GFL WECC,
GFL--RMS10 ที่เสนอ, PF/equilibrium, full-state SSSA และ TS ถูกจัดวางแล้ว
ในระดับเดียวกับรายงาน Padiyar ชุดตำรา Yazdani, Teodorescu และ Bacha ทำให้สามารถ
ระบุ state order และ nonlinear ODE ของ PLL-resolved GFL ได้โดยไม่แต่ง $A$ matrix
อย่างไรก็ตาม GFL--RMS10 ยังเป็น mathematical design ไม่ใช่ production result
จนกว่า implementation และ Phase 4--5 gates จะผ่าน จึงยังไม่มีการกล่าวอ้าง numerical
GFL PLL mode หรือผล PF/SSSA/TS ของโมเดลใหม่

\begin{thebibliography}{9}
\bibitem{regfm}
Du et al., \emph{Grid-Forming Inverter Model Specification: REGFM\_B1},
NREL/TP-5D00-90260, 2024.

\bibitem{wecc2g}
WECC, \emph{Specification of the Second Generation Generic Models for Wind
Turbine Generators}, 2014, REGC\_A and REEC\_A sections.

\bibitem{weccguide}
WECC, \emph{Wind Plant Dynamic Modeling Guidelines}, 2014.

\bibitem{fu2024}
Fu et al., ``A General [P,Q]--[$\omega$,V] Model of Hybrid GFM/GFL Multi-VSC
Systems: Power Oscillation Analysis and Suppression Method,'' IEEE Journal of
Emerging and Selected Topics in Industrial Electronics, 2024.

\bibitem{yazdani2010}
A. Yazdani and R. Iravani, \emph{Voltage-Sourced Converters in Power Systems:
Modeling, Control, and Applications}, Wiley, 2010, Chs.~4 and 8.

\bibitem{teodorescu2011}
R. Teodorescu, M. Liserre, and P. Rodríguez, \emph{Grid Converters for
Photovoltaic and Wind Power Systems}, Wiley, 2011, Chs.~8--12.

\bibitem{bacha2014}
S. Bacha, I. Munteanu, and A. I. Bratcu, \emph{Power Electronic Converters:
Modeling and Control with Case Studies}, Springer, 2014, Chs.~5, 6, and 9.

\bibitem{alassaf2023}
A. Alassaf et al., ``Grid-Following Inverter-Based Resource: Numerical
State--Space Modeling,'' \emph{Sustainability}, vol.~15, 8400, 2023.

\bibitem{li2023}
Y. Li et al., ``Small-signal modelling and stability analysis of grid-following
and grid-forming inverters dominated power system,'' \emph{Global Energy
Interconnection}, vol.~6, no.~3, pp.~363--374, 2023.

\bibitem{milano2010}
F. Milano, \emph{Power System Modelling and Scripting}, Springer, 2010.

\bibitem{mondal2014}
D. Mondal, A. Chakrabarti, and A. Sengupta, \emph{Power System Small Signal
Stability Analysis and Control}, Academic Press, 2014.

\bibitem{contract}
Power-flow Project, \emph{IEEE14 IBR Dynamic Equation Contract},
\path{docs/project/IEEE14_IBR_DYNAMIC_EQUATION_CONTRACT.md}, 2026.
\end{thebibliography}

\end{document}
