\documentclass[12pt,a4paper]{article}
\usepackage{fontspec}
\XeTeXlinebreaklocale "th"
\XeTeXlinebreakskip=0pt plus 1pt
\defaultfontfeatures{Ligatures=TeX}
\setmainfont[Path={fonts/TH Sarabun PSK V-1/TH Sarabun PSK V-1/},Extension=.ttf,UprightFont={*},BoldFont={* Bold},ItalicFont={* Italic},BoldItalicFont={* BoldItalic}]{THSarabun}
\setmonofont{Latin Modern Mono}
\usepackage{graphicx,amsmath,amssymb,float,caption,xcolor,hyperref,fancyhdr,tikz}
\usetikzlibrary{arrows.meta,positioning,shapes.geometric,calc}
\usepackage{geometry,booktabs,array,tabularx}
\geometry{margin=1in}
\setlength{\headheight}{19pt}
\pagestyle{fancy}\fancyhf{}\lhead{IEEE 14 บัส: 1 SG + 4 IBR, AGSI++}\rhead{\thepage}
\hypersetup{colorlinks=true,linkcolor=blue,urlcolor=blue}
\renewcommand{\arraystretch}{1.15}
\renewcommand{\abstractname}{บทคัดย่อ}
\renewcommand{\contentsname}{สารบัญ}
\renewcommand{\figurename}{รูปที่}
\renewcommand{\tablename}{ตารางที่}
\title{\textbf{การสลับโหมด GFL$\leftrightarrow$GFM บน IEEE 14 บัสด้วย AGSI++}\\
\large ผลจำลอง production all-KCL ครบ 200 วินาทีและการคืน reference ให้ SG}
\date{6 สิงหาคม 2569}
\begin{document}
\maketitle

\begin{abstract}
รายงานนี้ใช้ข้อมูล operating case และลำดับเหตุการณ์จากไฟล์ตัวอย่าง
\path{docs/text/EECON49_[Nui].pdf} เท่านั้น แต่สมการ ตัวแก้ power flow ตัวแก้สมการเชิงเวลา
AGSI++ และกลไก switching เป็นโค้ดของโครงการทั้งหมด ระบบประกอบด้วย synchronous generator
(SG) แบบ EMF6 จำนวนหก state ที่บัส 1 และ IBR แบบ dual-mode full-state สี่ตัวที่บัส 2, 3, 6 และ 8
การรัน production เดียวครอบคลุม 0--200~s: ปลด SG ที่ 20~s, เพิ่มโหลด 20\% ที่ 50~s,
fault สามเฟสที่บัส 9 ช่วง 85--85.15~s, เปิดสาย 6--13 ที่ 110~s, คืนสาย/โหลดและขอปิด SG
ที่ 145~s ผลผ่านถึง 200~s โดย residual สูงสุดของ accepted step เท่ากับ
$9.99\times10^{-9}$ และ subdivision สูงสุดหนึ่งชั้น SG ผ่าน synchronism guard และปิดจริงที่
146.825~s จากนั้น coordinated SG-reference handback สั่ง IBR ทั้งหมดกลับ GFL
ที่จุดสิ้นสุด 200~s ความถี่ SG กลับสู่ $60.0002$~Hz แสดงว่าความถี่กลับเข้าสู่ steady ก่อนจบ
แม้บัสโหลดระยะไกลห้าบัสจะยังต่ำกว่าแบนด์แรงดัน $\pm5\%$ เล็กน้อย ฉะนั้น
chronology และ handback ทำงานตามสัญญาที่ประกาศ แต่ยังไม่ใช่การยืนยัน controller ระดับใช้งานจริง
ไม่มี Bayesian Optimization (BO) ในงานนี้ ส่วน ripple เส้นจุดที่เห็นในกราฟเป็น display-only
overlay แบบ band-limited; เส้นทึบยังเป็น raw result และ overlay ไม่เปลี่ยน state, AGSI, timer,
threshold หรือผลตัดสินโหมด
\end{abstract}
\tableofcontents
\newpage

\section{คำตอบตรงตาม feedback}
\begin{tabularx}{\textwidth}{p{0.29\textwidth}X}
\toprule คำถาม & คำตอบที่ตรวจจากโค้ดและผล 200~s \\ \midrule
รู้ได้อย่างไรว่า IBR อยู่โหมดใด & อ่าน committed mode ของอุปกรณ์โดยตรง ไม่อนุมานจากกราฟกำลัง:
0=GFL และ 1=GFM รูป mode timeline รวมของ IBR1--IBR4 จึงเป็นหลักฐานหลัก \\
สลับด้วยวิธีใด & โครงสร้างทั่วไปเป็น binary hybrid state machine ที่มี index, hysteresis และ
dwell timer แยกต่อ IBR แต่ chronology ชุดนี้มี override ที่ประกาศเพิ่มสองจุด ได้แก่ SG-trip
all-GFM และ coordinated SG-reference handback \\
ใช้เกณฑ์อะไร & local index route ใช้ $\mathrm{AGSI}^{++}\ge\Gamma_{on}$ ต่อเนื่องครบ
$T_{d,on}$ สำหรับ GFL$\to$GFM และใช้ $\mathrm{AGSI}^{++}<\Gamma_{off}$ พร้อม $GRA=1$
ครบ $T_{d,off}$ สำหรับ GFM$\to$GFL ส่วนชั้นประสานงานตรวจสถานะ SG/breaker และความพร้อมของ
reference เพิ่มเติม เพื่อให้ระบบไม่เข้าสู่ภาวะไม่มีผู้กำหนดมุมและความถี่ \\
สลับพร้อมกันหรือไม่ & ตามกลไก local ไม่จำเป็นต้องพร้อมกัน เพราะแต่ละ IBR มี index/timer ของตนเอง
แต่ผลชุดนี้สลับพร้อมกันที่ 20~s เพราะ local AGSI supervisor ทำงานร่วมกับเงื่อนไข
``SG unavailable'' แล้ว event transaction commit all-GFM แบบ atomic และกลับพร้อมกันที่ 146.825~s
เพราะ coordinated handback หลัง SG ผ่าน synchronism guard \\
ตัวใดเป็น slack bus & ตอน SG online บัส 1 เป็น REF ของ power flow ระหว่าง SG offline ไม่มี IBR
ตัวใดถูกเปลี่ยนเป็น algebraic PF slack; IBR1 ทำหน้าที่ reference leader ด้านมุม/ความถี่ของ island
เท่านั้น ขณะเดียวกันทุกบัสยังคงอยู่ในสมการ KCL \\
รู้ได้อย่างไรว่ากลับสภาวะปกติ & ต้องดูพร้อมกันทั้ง breaker state, mode, KCL residual, แรงดัน,
ความถี่, กำลังกล/ไฟฟ้า และแนวโน้ม settling ชุดนี้กลับ all-GFL แรงดันอยู่ในช่วงปกติ และ
$f_{SG}=60.0002$~Hz ที่ 200~s กลับเข้าสู่ steady จาก transient จึงรายงานว่า recovery สำเร็จ
ไม่ใช่แค่ settling อยู่ \\
\bottomrule
\end{tabularx}

\section{ขอบเขต case และ operating point}
ฐานระบบคือ $S_{base}=100$~MVA และ $f_0=60$~Hz ตำแหน่งทรัพยากรเป็น SG บัส 1 และ
IBR1--IBR4 บัส 2, 3, 6, 8 การนำข้อมูลจากไฟล์ตัวอย่างมาใช้ถูกจัดเป็น
\texttt{SOURCE\_DEFINED} หรือ \texttt{CASE\_DEFINED} ตามชนิดข้อมูล ส่วนการแจกจ่ายกำลังหลัง
SG trip และตัวควบคุม synchronism/governor ที่เอกสารไม่ได้ให้ครบถูกแยกเป็น
\texttt{PROJECT\_DERIVED} หรือ \texttt{ASSUMED\_DIAGNOSTIC} อย่างชัดเจน

\begin{figure}[H]\centering
\includegraphics[width=5.90in]{figures/switch_ieee14/ieee14_oneline.png}
\caption{โครงข่ายที่ใช้จริง: SG บัส 1 และ IBR1--IBR4 ที่บัส 2, 3, 6 และ 8}
\end{figure}

\subsection{ผล power flow ของบัสและสายส่ง}
บัส REF กำหนด $|V|,\theta$; บัส PV กำหนด $P,|V|$; บัส PQ กำหนด $P,Q$ ปริมาณที่เหลือเป็น
ผลลัพธ์ของ Newton--Raphson ภายในโครงการ ตารางใช้เครื่องหมายลบเฉพาะค่าติดลบตามที่ขอ

ตาราง bus power flow มีคอลัมน์ $Q_{min}$, $Q_{max}$ และ $P_{max}$ ค่าเหล่านี้เป็น
\emph{SOURCE\_DEFINED} จากข้อมูลเครื่องกำเนิดของ IEEE14 (\texttt{mpc.gen} คอลัมน์ 5, 4 และ 9
ในหน่วย MVAr และ MW) แปลงเป็นเปอร์ยูนิตด้วยฐานระบบเดียว $S_{base}=100$~MVA:
\begin{equation}
Q_{\max,\mathrm{pu}}=\frac{Q_{\max,\mathrm{MVAr}}}{100},\qquad
Q_{\min,\mathrm{pu}}=\frac{Q_{\min,\mathrm{MVAr}}}{100},\qquad
P_{\max,\mathrm{pu}}=\frac{P_{\max,\mathrm{MW}}}{100}.
\end{equation}
บัสที่ไม่มีเครื่องกำเนิดไม่มีขีดจำกัด (แสดงด้วย --)

ต้องระบุให้ชัดว่า \emph{การเปิดกลไกไม่เท่ากับการบังคับจุดทำงานนี้} กลไก PV$\to$PQ นิยามไว้
สำหรับบัส PV เท่านั้น และเมื่อบัส IBR ถูกกำหนดเป็น PQ resource แล้ว เคสนี้ไม่มีบัส PV เหลือเลย
การสลับจึงจบใน 0 รอบและไม่เปลี่ยนอะไร ผลที่ตามมาสองข้อรายงานตรงโดยไม่ปิดบัง: บัส 1 (slack)
ได้ $Q_g=-0.196$~pu เทียบขีดจำกัด $Q_{\min}=0$ และบัส 6 ได้ $Q_g=0.2476$~pu เทียบ
$Q_{\max}=0.24$ ทั้งสองไม่ใช่ความผิดพลาดเชิงตัวเลข เพราะบัส REF ดูดซับกำลังรีแอกทีฟที่ทำให้
สมดุลโครงข่ายปิด และ PQ resource จ่าย $Q$ ตามที่กำหนดไว้ แต่ทั้งสองก็ไม่ใช่ขีดจำกัดที่การแก้
สมการบังคับจริง คอลัมน์นี้จึงรายงานขีดจำกัดตามแหล่งข้อมูล ไม่ใช่ข้ออ้างว่าจุดทำงานนี้อยู่ใน
ขีดจำกัดครบทุกบัส ส่วนเส้นทางบังคับจริงถูกใช้งานโดยเคส IEEE14 พื้นฐานซึ่งมีบัส PV

แบนด์แรงดันที่ยอมรับได้คือ $\pm5\%$ รอบค่าอ้างอิง slack $1.00$~pu กล่าวคือ
$V_{\max}=1.05$~pu และ $V_{\min}=0.95$~pu ทุกบัส (\texttt{CASE\_DEFINED} ใน
\path{case_ieee14bus_eecon49_switch}) ต้องเข้าใจให้ตรงว่านี่เป็นแบนด์สำหรับการรายงานและ
การตรวจความยอมรับได้ \emph{ไม่ใช่อินพุตของสมการ power flow} เพราะจุดทำงานนี้มีบัสที่ควบคุม
แรงดันเพียงบัส slack บัสเดียว แบนด์จึงไม่ได้ทำหน้าที่เป็นตัวหนีบ setpoint ของบัส PV
มีข้อสังเกตหนึ่งที่รายงานตรงโดยไม่ปิดบัง: บัส 6 แก้ได้ที่ $1.0575$~pu สูงกว่า $V_{\max}$ อยู่
$7.5\times10^{-3}$~pu เพราะทั้ง reactive dispatch ของ IBR6 ที่แมปไว้และอัตราส่วนแท็ปของสาย
5--6 เป็นค่าจากแหล่งข้อมูล/เคส และ \emph{ไม่ได้ถูกปรับเพื่อให้เข้าแบนด์}

คอลัมน์ Type แสดง \texttt{bus\_role} (REF/PQ/GFL) ซึ่งเป็นป้ายกำกับเท่านั้น ไม่กระทบสมการ
หรือค่าที่แก้ได้

\begin{table}[htbp]\centering\small
\caption{ผล bus power flow (pu)}
\input{figures/switch_ieee14/table_pf_bus_results.tex}
\end{table}

\begin{table}[htbp]\centering\small
\caption{กำลังด้าน from และ loss ของสายส่ง (pu)}
\input{figures/switch_ieee14/table_pf_line_results.tex}
\end{table}

\section{AGSI++: สมการและความหมายของตัวแปรทุกตัว}
\begin{align}
J_V&=\frac{|V-V_{ref}|}{0.10},&
J_f&=\frac{|f-60|}{0.50},&
J_R&=\frac{|\mathrm{d}f/\mathrm{d}t|}{1.0},\\
J_P&=\frac{|P_{ref}-P|}{0.20},&
J_{SCR}&=\max\left(0,\frac{3}{SCR}-1\right),&
J_{lock}&=\frac{|v_q|}{0.10},\\
J_{GRA}&=1-GRA.
\end{align}
\begin{equation}
\mathrm{AGSI}^{++}_i=\min\!\left(1,\max\!\left(0,
\frac{J_V+J_f+J_R+J_P+J_{SCR}+J_{lock}+J_{GRA}}{7}\right)\right).
\label{eq:agsi-legacy-th}
\end{equation}

\noindent\begin{tabularx}{\textwidth}{@{}p{0.18\textwidth}X@{}}
\toprule ตัวแปร & ความหมายและหน่วย \\ \midrule
$V,V_{ref}$ & ขนาดแรงดันที่ PCC และค่าอ้างอิง หน่วย pu; $J_V$ วัด voltage deviation \\
$f$ & ความถี่ หน่วย Hz; ใน GFM อ่านจาก virtual rotor ส่วน GFL ชุด production นี้ใช้ความถี่
ของเฟสแรงดัน PCC เนื่องจาก active GFL subset ไม่มี PLL-frequency state แยก \\
$\mathrm df/\mathrm dt$ & RoCoF หน่วย Hz/s คำนวณจาก accepted samples แล้วผ่าน low-pass
ตามสัญญา AGSI++; จุดเวลา event ซ้ำซ้าย/ขวาไม่นำมาหารด้วย $\Delta t=0$ \\
$P,P_{ref}$ & กำลังจริงที่อุปกรณ์ฉีดและ setpoint บนฐานระบบ หน่วย pu; $J_P$ คือ tracking stress \\
$SCR$ & short-circuit ratio; เมื่อ $SCR\ge3$ จะได้ $J_{SCR}=0$ และเมื่ออ่อนกว่านั้น stress เพิ่ม \\
$v_q$ & แรงดันแกน q ในกรอบอ้างอิงของอุปกรณ์ หน่วย pu ใช้บอก phase/lock mismatch \\
$GRA$ & grid-reference availability; เท่ากับ 1 เมื่อมี SG online หรือมี committed GFM reference \\
$J_{GRA}$ & missing-reference stress เท่ากับ 0 เมื่อมี reference และ 1 เมื่อไม่มี \\
$i$ & หมายเลข IBR แต่ละตัวคำนวณ index และ timer ของตัวเอง \\
$\Gamma_{on},\Gamma_{off}$ & threshold แบบ hysteresis เท่ากับ 0.65 และ 0.35 \\
$T_{d,on},T_{d,off}$ & dwell time 0.10~s และ 1.00~s \\
\bottomrule
\end{tabularx}

ผลรวมดิบสามารถเกินหนึ่งได้ แต่ค่าที่เผยแพร่และเปรียบเทียบ threshold ถูก saturate ให้อยู่ใน
$[0,1]$ เสมอ การแตะเส้นเพียง sample เดียวไม่ทำให้ commit; ต้องอยู่ในเงื่อนไขต่อเนื่องครบ dwell
ถ้าหลุดก่อน timer จะ reset

\subsection{ที่มาของน้ำหนักและส่วนที่ป้องกันไม่ได้}
\label{sec:agsi-provenance}
ต้องแยกให้ชัดว่าส่วนใดของสมการ~\eqref{eq:agsi-legacy-th} มีที่มาจากแหล่งข้อมูล และส่วนใดเป็น
สิ่งที่โครงการกำหนดเอง สี่พจน์แรก ($J_V,J_f,J_R,J_P$) มีฐานนอร์มัลไลซ์ที่ชี้นำโดยแหล่งข้อมูล
EECON49-P4 หัวข้อ 4.1 คือ $0.10$~pu, $0.50$~Hz, $1.00$~Hz\,s$^{-1}$ และ $0.20$~pu ตามลำดับ
พร้อมสัดส่วนน้ำหนัก $w=[0.30,0.30,0.25,0.15]$ แต่ \emph{การขยายเป็นเจ็ดพจน์แล้วเฉลี่ยเท่ากัน
ที่ $1/7$ เป็น} \texttt{PROJECT\_DERIVED} \emph{ทั้งหมด} กล่าวคือน้ำหนักของ $J_{SCR}$, $J_{lock}$
และ $J_{GRA}$ ไม่มีเอกสารต้นทางรองรับเป็นรายพจน์ นี่คือจุดอ่อนเชิงที่มาที่รายงานนี้ระบุตรงไปตรงมา
แทนที่จะกลบไว้

ในคลังโค้ดมีตัวปรับน้ำหนักแบบ design-time อยู่จริงคือ
\path{scripts/reporting/optimize_agsi_weights.m} (จัดชั้นเป็น \texttt{NUMERICAL\_METHOD},
ใช้ random search ร่วมกับ coordinate descent) ต้องแจ้งให้ชัดว่า \textbf{ผลลัพธ์ของตัวปรับนี้
ไม่ได้ถูกนำมาใช้} ตัวเลขทั้งหมดในรายงานนี้ผลิตจากน้ำหนักเท่ากัน $1/7$ ตามสมการ
\eqref{eq:agsi-legacy-th} การเปิดเผยเช่นนี้เป็นข้อบังคับตามกฎความซื่อตรงเชิงตัวเลขของโครงการ
การซ่อนเครื่องมือปรับจูนที่มีอยู่ไม่ใช่ทางเลือก

\subsection{การออกแบบดัชนีใหม่: severity บวก hard gate}
\label{sec:index-redesign-th}
การตัดสินใจสลับโหมดมีเป้าหมายเดียวคือ \emph{คืนผู้กำหนดแรงดันและความถี่ให้ระบบ} ดังนั้นการ
ออกแบบใหม่จึงเก็บไว้ใน objective ต่อเนื่องเฉพาะสองปริมาณนั้น และลดทุกอย่างที่เหลือลงเป็น
\emph{การทดสอบความยอมรับได้} (admissibility test) แบบผ่าน/ไม่ผ่าน เหตุผลเชิงหลักการคือ
ปริมาณอย่างขีดจำกัดกระแสหรือความแข็งแรงของโครงข่ายไม่ใช่ ``ความรุนแรงที่แลกเปลี่ยนกันได้''
กับความเบี่ยงเบนแรงดัน แต่เป็นเงื่อนไขที่ต้องไม่ละเมิด การใส่มันเป็นพจน์ถ่วงน้ำหนักทำให้
ค่าความรุนแรงที่สูงมากในพจน์หนึ่งถูก ``เฉลี่ยกลบ'' โดยพจน์อื่นได้ ซึ่งผิดความหมายทางฟิสิกส์
ค่าความรุนแรงใหม่คือ
\begin{equation}
S_i=\min\!\left(1,\max\!\left(0,\;w_VJ_V+w_fJ_f\right)\right),\qquad
J_V=\frac{|V-V_{ref}|}{\Delta V_{base}},\quad
J_f=\frac{|f-f_0|}{\Delta f_{base}},
\label{eq:severity-th}
\end{equation}
โดย $\Delta V_{base}=0.10$~pu และ $\Delta f_{base}=0.50$~Hz เป็น \texttt{SOURCE\_DEFINED}
ส่วน $w_V=w_f=0.5$ ที่มี $w_V+w_f=1$ ได้จากการนำสัดส่วนต้นทาง $0.30:0.30$ มานอร์มัลไลซ์ใหม่
จึงไม่เหลือน้ำหนักอิสระที่กำหนดเองแม้แต่ตัวเดียว ความหมายเชิงกายภาพของ $S_i$ คือ
``ระยะห่างจากจุดทำงานปกติ วัดเป็นสัดส่วนของแบนด์ที่ยอมรับได้'' ค่า $S_i=1$ หมายถึงเบี่ยงเบน
เต็มแบนด์ทั้งแรงดันและความถี่พร้อมกัน

พจน์เดิมที่เหลือทั้งหมดถูกเปลี่ยนเป็น hard not-to-exceed gate ที่คืนค่า $L_k\in\{0,1\}$
ไม่ใช่ต้นทุนถ่วงน้ำหนักอีกต่อไป
\begin{table}[H]\centering\small
\caption{เงื่อนไขความยอมรับได้ การสลับโหมดต้องผ่านทุก gate พร้อมกัน}
\begin{tabular}{@{}llll@{}}
\toprule
Gate & เงื่อนไข & ความหมาย & การจัดชั้น\\
\midrule
RoCoF & $|\mathrm df/\mathrm dt|\le1.0$~Hz\,s$^{-1}$ & ยอมรับได้เชิงอัตราการเปลี่ยน & \texttt{SOURCE\_DEFINED}\\
การตามกำลัง & $|P_{ref}-P|\le0.20$~pu & ความเป็นไปได้ของ dispatch & \texttt{SOURCE\_DEFINED}\\
ความแข็งแรงโครงข่าย & $SCR\ge SCR_{crit}$ & ขอบเขตความถูกต้องของ GFL & \texttt{SOURCE\_DEFINED}\\
PLL lock & $|v_q|\le0.10$~pu & สุขภาพการซิงโครไนซ์ & \texttt{PROJECT\_DERIVED}\\
Reference & $GRA=1$ & มีผู้กำหนดมุม/ความถี่อยู่ & \texttt{PROJECT\_DERIVED}\\
กระแส & $|I|\le I_{max}$ & ขีดจำกัดคอนเวอร์เตอร์ & \texttt{SOURCE\_DEFINED}\\
\bottomrule
\end{tabular}
\end{table}
กฎการสลับจึงกลายเป็น
\begin{equation}
\text{GFL}\to\text{GFM}:\;\;S_i\ge\Gamma_{on}\;\wedge\;\textstyle\bigwedge_kL_k
\;\;\text{ครบ }T_{d,on},\qquad
\text{GFM}\to\text{GFL}:\;\;S_i\le\Gamma_{off}\;\wedge\;\textstyle\bigwedge_kL_k
\;\;\text{ครบ }T_{d,off},
\label{eq:switch-law-th}
\end{equation}
โดยยังคงใช้ค่า hysteresis และ dwell เดิม สัญลักษณ์ $\bigwedge_kL_k$ คือการ AND ทุก gate เข้าด้วยกัน
ผลคือ \emph{ทุกน้ำหนักตอนนี้เป็นค่าจากแหล่งข้อมูลหรือถูกตรึงด้วยการนอร์มัลไลซ์} และทุกปริมาณ
ที่เหลือเป็นขีดจำกัดที่ตีพิมพ์ไว้ ไม่ใช่สัมประสิทธิ์ที่จูนขึ้นเอง

ต้องย้ำว่าการออกแบบนี้ถูก \textbf{freeze ไว้ที่นี่ก่อนการรันใหม่ใด ๆ} สมการ
\eqref{eq:severity-th}--\eqref{eq:switch-law-th} \emph{ไม่ได้ถูกใช้ผลิตตัวเลขใดเลย}
ในรายงานฉบับนี้ ตัวเลขทั้งหมดยังมาจากสมการ~\eqref{eq:agsi-legacy-th} แบบเจ็ดพจน์เฉลี่ยเท่ากัน
การประกาศไว้ล่วงหน้าเช่นนี้ป้องกันการเลือกน้ำหนักย้อนหลังให้เข้ากับผลที่ได้แล้ว

\section{State machine และความแตกต่างระหว่าง index กับ override}
\begin{figure}[H]\centering
\begin{tikzpicture}[node distance=5.2cm,>=Latex]
\node[draw,rounded corners,minimum width=3.0cm,minimum height=1.2cm,fill=blue!8] (gfl) {GFL (mode 0)};
\node[draw,rounded corners,minimum width=3.0cm,minimum height=1.2cm,fill=orange!12,right=of gfl] (gfm) {GFM (mode 1)};
\draw[->,thick,bend left=24] (gfl) to node[above,align=center] {$\mathrm{AGSI}^{++}_i\ge\Gamma_{on}$; ครบ $T_{d,on}$} (gfm);
\draw[->,thick,bend left=24] (gfm) to node[below,align=center] {$\mathrm{AGSI}^{++}_i<\Gamma_{off}$, $GRA=1$; ครบ $T_{d,off}$} (gfl);
\draw[->,very thick,red] (gfl.south) -- ++(0,-1.35) -| node[pos=0.25,below,align=center] {SG-trip override (CASE\_DEFINED)} (gfm.south);
\draw[->,very thick,teal] (gfm.north) -- ++(0,1.35) -| node[pos=0.25,above,align=center] {SG-reference handback หลัง synchronism guard} (gfl.north);
\end{tikzpicture}
\caption{binary state machine พร้อม threshold, dwell และ override ที่แยกออกจาก index-driven switching}
\end{figure}

ผล chronology นี้ใช้ลูกศร override สองเส้น: ที่ 20~s SG-trip transaction เปิด SG และ commit
IBR ทั้งสี่เป็น GFM แบบ atomic; ที่ 146.825~s เมื่อ SG ผ่าน guard แล้ว transaction จึงคืน reference
ให้ SG และ transfer IBR ทั้งสี่กลับ GFL ตามด้วย right-limit KCL solve ดังนั้น mode timeline ที่พร้อมกัน
เป็นผลของ coordinated transaction ไม่ใช่หลักฐานว่า index ทั้งสี่ตัด threshold พร้อมกัน

\section{สมการ state ของ SG และ IBR}
\subsection{SG แบบ operational EMF6 หก state}
กำหนด
\[
x_{SG}=[\delta,\Delta\omega,E'_q,E'_d,E''_q,E''_d]^T
\]
โดย $\delta$ คือมุมโรเตอร์, $\Delta\omega$ คือ speed deviation, $E'_q,E'_d$ คือ transient EMF
และ $E''_q,E''_d$ คือ subtransient EMF สมการหลักคือ
\begin{align}
\dot\delta&=\omega_0\Delta\omega,\\
2H\Delta\dot\omega&=P_m-P_e-D\Delta\omega,\\
T'_{d0}\dot E'_q&=E_{fd}+c_dE''_q-d_dE'_q,\\
T'_{q0}\dot E'_d&=c_qE''_d-d_qE'_d,\\
T''_{d0}\dot E''_q&=E'_q-E''_q-(X'_d-X''_d)I_d,\\
T''_{q0}\dot E''_d&=E'_d-E''_d+(X'_q-X''_q)I_q.
\end{align}
$H$ คือ inertia constant, $D$ คือ damping, $P_m$ คือ mechanical input, $P_e$ คือ electrical
air-gap power, $E_{fd}$ คือ field input และ $I_d,I_q$ คือกระแส stator ในกรอบโรเตอร์
case นี้มี $T'_{q0}=0$ จึงใช้ singular limit แบบ exact โดย freeze $E'_d=0$ ไม่แทนด้วย epsilon

\subsection{governor/turbine เพิ่มเติมโดยไม่เปลี่ยนลำดับ EMF6}
state ของ prime mover สองตัวคือ valve position $P_{SV}$ และ mechanical power $P_m$:
\begin{align}
T_{SV}\dot P_{SV}&=-P_{SV}+P_c-\frac{\Delta\omega}{R},\\
T_{CH}\dot P_m&=-P_m+P_{SV}.
\end{align}
สมการเป็นโครงสร้าง non-reheat turbine/governor ตาม Sauer--Pai ใช้ $R=0.05$,
$T_{SV}=0.2$~s และ $T_{CH}=0.4$~s ตาม manifest ที่ freeze ก่อนรัน การเพิ่มสอง state นี้ไม่ได้
เปลี่ยนคำว่า ``SG หก state'' เพราะหก state หมายถึง electromagnetic machine ส่วน governor
เป็น subsystem ภายนอก หลัง breaker close จะ initialize $P_{SV},P_m$ แบบ bumpless ที่ input
equilibrium และทำ primary speed regulation ต่อเนื่อง ไม่มี secondary integral/AGC และไม่มี BO

ระหว่าง SG offline มี deterministic phase planner และ voltage matcher เพื่อให้ค่าก่อนปิดเข้า guard
กลไกนี้เป็น \texttt{ASSUMED\_\allowbreak DIAGNOSTIC} ไม่ใช่ controller ที่ยืนยันจากเครื่องจริง จึงใช้ผลนี้
ยืนยัน workflow ได้ แต่ยังใช้รับรอง protection/control deployment ไม่ได้

\subsection{IBR dual-mode full-state}
branch GFM ใช้ REGFM\_B1 VSG (NREL/TP-5D00-90260) และ branch GFL ใช้ WECC
REGC\_A/REEC\_A positive-sequence model โดย implementation และตัวแก้สมการเป็นโค้ด MATLAB
ภายในโครงการ
กำหนด full-state switching superset ของ IBR แต่ละตัวเป็น
\begin{equation}
x_{IBR}=\begin{bmatrix}x_{GFM}^{T}&x_{GFL}^{T}\end{bmatrix}^{T}\in\mathbb{R}^{20},
\end{equation}
โดย state vector ของสอง branch เรียงตรงกับ production code ดังนี้
\begin{align}
x_{GFM}={}&[\Delta\omega_m,\delta_{IT},x_w,x_E,\delta_{PLL},x_{PLL},
P_{inv,f},I_{d,inv,f},Q_{inv,f},\notag\\
&\hspace{2.1em}V_{inv,f},I_{q,inv,f},\delta_{IT,max},\delta_{IT,min}]^T,\\
x_{GFL}={}&[V_{t,f},P_f,I_{q,cmd,f},P_{ord},\notag\\
&\hspace{2.1em}V_{LVPL,f},I_{p,reg},I_{q,reg}]^T.
\end{align}

สำหรับ GFM, $\Delta\omega_m$ คือ speed deviation ของ virtual synchronous machine,
$\delta_{IT}$ คือมุม VSM เทียบ PLL, $x_w$ คือ washout state, $x_E$ คือ voltage-PI integrator,
$\delta_{PLL},x_{PLL}$ คือมุมและ integrator ของ PLL, ตัวแปรลงท้าย $f$ คือค่าผ่าน measurement
filter และ $\delta_{IT,max/min}$ คือขอบเขตมุมจาก active-current limiter สมการ state หลักที่ใช้จริงคือ
\begin{align}
2H\Delta\dot\omega_m={}&P_{ref,inv}-P_{inv,f}
 -(1/m_p+D_1)\Delta\omega_m-D_2(\Delta\omega_m-x_w),\\
\dot x_w={}&\omega_D(\Delta\omega_m-x_w),\\
\dot\delta_{PLL}={}&\omega_0(k_{p,PLL}v_q+k_{i,PLL}x_{PLL}),\\
\dot x_{PLL}={}&v_q,\\
\dot\delta_{IT}={}&\omega_0\Delta\omega_m-\dot\delta_{PLL},\\
\dot x_E={}&V_{ref}-V_{inv,f},\\
T_{pf}\dot P_{inv,f}={}&\kappa P-P_{inv,f},\\
T_{If}\dot I_{d,inv,f}={}&\kappa I_d-I_{d,inv,f},\\
T_{Qf}\dot Q_{inv,f}={}&\kappa Q-Q_{inv,f},\\
T_{Vf}\dot V_{inv,f}={}&|V|-V_{inv,f},\\
T_{If}\dot I_{q,inv,f}={}&\kappa I_q-I_{q,inv,f},\\
\dot\delta_{IT,max}={}&k_I(I_{d,max}^{SS}-I_{d,inv,f}),\\
\dot\delta_{IT,min}={}&k_I(-K_eI_{d,max}^{SS}-I_{d,inv,f}).
\end{align}
เมื่อชนขอบเขตแล้วอนุพันธ์ที่พยายามดัน state ออกนอกขอบเขตจะถูก hold ตาม conditional
anti-windup ในโค้ด กล่าวให้ชัดคือกฎ conditional hold นิยามว่า
\begin{equation}
\operatorname{hold}(x,\dot x^{raw},x_{lo},x_{hi})=
\begin{cases}
0, & (x\ge x_{hi}\ \text{และ}\ \dot x^{raw}>0)\ \text{หรือ}\ (x\le x_{lo}\ \text{และ}\ \dot x^{raw}<0),\\
\dot x^{raw}, & \text{กรณีอื่น},
\end{cases}
\label{eq:hold-th}
\end{equation}
กล่าวคือ \emph{ตรึงเฉพาะทิศทางที่จะดันออกนอกขอบเขต แต่ยังปล่อยให้กลับเข้ามาได้ทันที} กฎนี้ใช้กับ
$\delta_{IT}$ (ขอบเขต $[\delta_{IT,min},\delta_{IT,max}]$) และกับ $\delta_{IT,max}$,
$\delta_{IT,min}$ เอง (ขอบเขต $[0,\delta_{max}]$ และ $[-\delta_{max},0]$) โดย
$\delta_{max}=\arcsin\!\left(X_LI_{max}^{SS}\right)$ ซึ่งโค้ดตรวจโดเมน $|X_LI_{max}^{SS}|\le1$
และ fail-closed หากละเมิด เมื่อ \texttt{ESFlag}$\,=0$ จะได้ $\dot\delta_{IT,min}=0$ ตายตัว

ขนาดแรงดันภายใน $E_{VSM}$ ไม่ได้เป็นตัวแปรอิสระ แต่มาจาก Q--V droop รวมกับ voltage PI
แล้วผ่านการ clamp:
\begin{align}
E_{VSM}^{raw}&=V_{ref}-m_qQ_{inv,f}+k_{pv}\left(V_{ref}-V_{inv,f}\right)+k_{iv}x_E,
\label{eq:gfm-vpi-th}\\
E_{VSM}&=\operatorname{clamp}\left(E_{VSM}^{raw},E_{min},E_{max}\right).
\end{align}
จุดที่ต้องเน้นคือ \emph{ขอบเขต $E_{min},E_{max}$ ไม่ใช่ค่าคงที่} แต่คำนวณใหม่ทุกขั้นเวลาจาก
สถานะปัจจุบัน เพื่อให้กระแสแกน q ไม่เกินขีดจำกัด:
\begin{align}
E_{min}&=\sqrt{\left(V_{inv,f}-I_{q,max}^{SS}X_L\right)^2+\left(I_{d,f}X_L\right)^2},\\
E_{max}&=\sqrt{\left(V_{inv,f}+I_{q,max}^{SS}X_L\right)^2+\left(I_{d,f}X_L\right)^2},
\label{eq:gfm-elim-th}
\end{align}
โดยขีดจำกัดกระแสแบ่งตาม \texttt{PQFlag}: เมื่อให้ลำดับความสำคัญแกน d จะได้
$I_{d,max}^{SS}=k_fI_{max}^{SS}$ และ
$I_{q,max}^{SS}=\sqrt{\max\left(\left(I_{max}^{SS}\right)^2-I_{d,f}^2,0\right)}$ ส่วนกรณีตรงข้าม
สลับบทบาทของสองแกน การป้องกัน integrator windup ของ $x_E$ ใช้กฎเดียวกับ~\eqref{eq:hold-th}
คือ $\dot x_E=0$ เมื่อ $E_{VSM}^{raw}$ อยู่นอกขอบเขตแล้วและอนุพันธ์ยังผลักไปทิศเดิม

มุมที่ใช้จริงคือ $\delta_{VSM}=\delta_{PLL}+\operatorname{clamp}(\delta_{IT},\delta_{IT,min},
\delta_{IT,max})$ เหตุที่เก็บ $\delta_{IT}$ แบบ \emph{สัมพัทธ์กับ PLL} แทนที่จะเก็บมุมสัมบูรณ์
ก็เพื่อให้แหล่งมุมสองทาง (PLL กับ virtual machine) สอดคล้องกัน โดยการลบ $\dot\delta_{PLL}$
ออกจาก $\dot\delta_{IT}$ ทำให้ได้ $\dot\delta_{VSM}=\omega_0\Delta\omega_m$ พอดี ไม่นับ
การเคลื่อนที่ของ PLL ซ้ำสองครั้ง

ส่วนแหล่งแรงดันหลัง impedance ใช้การอิ่มตัวแบบวงกลม (circular saturation) กล่าวคือ
\emph{จำกัดขนาดแต่รักษาทิศทางของเฟเซอร์กระแสไว้}:
\begin{equation}
I_{unc}=\frac{E_{VSM}e^{j\delta_{VSM}}-V}{\kappa\left(R_e+jX_L\right)},\qquad
I_{sys}=\begin{cases}
I_{unc}, & |I_{unc}|<I_{max}^{F}/\kappa,\\[4pt]
\dfrac{I_{max}^{F}}{\kappa}\dfrac{I_{unc}}{|I_{unc}|}, & \text{กรณีอื่น},
\end{cases}
\label{eq:gfm-current-th}
\end{equation}
โดย $E_{VSM}$ มาจาก Q--V droop และ voltage PI ตาม~\eqref{eq:gfm-vpi-th} ก่อนผ่านขอบเขต
$E_{min/max}$; PLL จะ freeze ($\dot\delta_{PLL}=\dot x_{PLL}=0$) เมื่อ $|V|<V_{PLL,frz}$
เพื่อไม่ให้แรงดันที่ยุบตัวขับตัวติดตามมุมให้หลุด จึงเป็น GFM ที่สร้างมุม/ความถี่ ไม่ใช่การกำหนด
algebraic PF slack bus ขึ้นมาใหม่ กระแสที่ป้อนกลับเข้าสมการ filter ทั้งห้าตัวคือ $I_{sys}$
\emph{หลัง} การอิ่มตัวแล้ว ไม่ใช่ $I_{unc}$ จึงไม่มีสถานะใดที่ ``เห็น'' กระแสเกินขีดจำกัด

สำหรับ GFL, $V_{t,f},P_f$ คือแรงดันและกำลังจริงที่กรองแล้ว, $I_{q,cmd,f}$ คือคำสั่ง
reactive current หลัง lag, $P_{ord}$ คือ active-power order, $V_{LVPL,f}$ คือแรงดันกรองของ
low-voltage power logic และ $I_{p,reg},I_{q,reg}$ คือกระแสที่ REGC\_A ส่งเข้าสู่ network:
\begin{align}
T_{rv}\dot V_{t,f}&=|V|-V_{t,f},& T_p\dot P_f&=\kappa P-P_f,\\
\dot P_{ord}&=\operatorname{rate}_{[dP_{min},dP_{max}]}
 \!\left(\frac{\operatorname{sat}(P_{ref,inv})-P_{ord}}{T_{pord}}\right),\\
T_{iq}\dot I_{q,cmd,f}&=I_{q,cmd}-I_{q,cmd,f},&
T_{fltr}\dot V_{LVPL,f}&=|V|-V_{LVPL,f},\\
T_g\dot I_{p,reg}&=I_{p,target}-I_{p,reg},&
T_g\dot I_{q,reg}&=I_{q,cmd,f}-I_{q,reg}.
\end{align}
$I_{p,target}$ รวม LVPL/low-voltage active-current management; $I_{q,cmd}$ รวม voltage-dip
reactive-current path และ P-priority current limit ตาม REGC\_A/REEC\_A ตัวแปร $\kappa=S_{base}/M_{base}$
ใช้แปลง system base ไป inverter base เพียงครั้งเดียวที่ boundary

ต่างจาก GFM ตรงที่ branch GFL เป็นแบบ \emph{current source}: มันไม่มี state ของ PLL เลย
เพราะจัดแนวเข้ากับมุมของแรงดันที่ขั้วโดยตรงเชิงพีชคณิต กระแสที่ฉีดเข้าโครงข่ายคือ
\begin{equation}
I=\frac{\left(I_{p,reg}\,\gamma(|V|)-jI_{q,reg}\right)e^{j\angle V}}{\kappa},
\label{eq:gfl-current-th}
\end{equation}
โดย $e^{j\angle V}$ คือการหมุนเข้าสู่กรอบของแรงดันขั้ว ซึ่งเป็นเหตุผลเชิงโครงสร้างว่าทำไม GFL
จึง \emph{ตาม} โครงข่าย ไม่ใช่ \emph{สร้าง} โครงข่าย ถ้าไม่มีอุปกรณ์ใดกำหนดมุมอ้างอิงเลย
สมการนี้ก็ไม่มีมุมให้อ้างอิง นี่คือสาเหตุที่ $GRA$ ต้องเป็น hard gate ไม่ใช่พจน์ถ่วงน้ำหนัก
ฟังก์ชัน $\gamma$ คือ low-voltage-point gain แบบเชิงเส้นเป็นช่วงของ REGC\_A และเมื่อ
$|V|>V_{olim}$ จะมี high-voltage reactive clamp
$I_q\leftarrow\max\left(I_{olim},I_q-K_{hv}(|V|-V_{olim})\right)$ เพิ่มเข้ามา

คู่คำสั่งของ REEC\_A คำนวณจากการหาร power order ด้วยแรงดันที่กรองแล้ว บวกด้วยกระแสรีแอกทีฟ
ช่วงแรงดันตก:
\begin{align}
I_{p,0}&=\frac{P_{ord}}{\max\left(V_{t,f},0.01\right)},&
I_{q,0}&=\frac{\kappa Q_{ref}}{\max\left(V_{t,f},0.01\right)}+I_{q,inj},\\
I_{q,inj}&=\operatorname{sat}\!\left(K_{qv}\operatorname{db}\!\left(V_{ref,0}-V_{t,f}\right),
I_{ql1},I_{qh1}\right),&&
\label{eq:reec-th}
\end{align}
โดยพจน์ $I_{q,inj}$ ทำงานเฉพาะเมื่อ $V_{t,f}<V_{dip}$ หรือ $V_{t,f}>V_{up}$ เท่านั้น
นอกช่วงนั้นมีค่าเป็นศูนย์ ส่วน $\operatorname{db}$ คือ deadband ช่วง $[dbd_1,dbd_2]$
ซึ่งทำให้ความคลาดเคลื่อนแรงดันเล็กน้อยไม่กระตุ้นการฉีดรีแอกทีฟ ตัวหาร
$\max(V_{t,f},0.01)$ เป็น \texttt{NUMERICAL\_METHOD} ที่ประกาศไว้เพื่อกันการหารด้วยศูนย์
ตอนแรงดันยุบ ไม่ใช่การปรับแต่งแบบจำลอง

จากนั้นเป็นการจัดสรรกระแสตามลำดับความสำคัญ เมื่อ \texttt{PQFlag}$\,=1$ (ให้ลำดับความสำคัญ
กำลังจริง) จะได้
\begin{equation}
I_p=\operatorname{sat}\left(I_{p,0},0,I_{max}\right),\qquad
|I_q|\le\min\!\left(I_{max},\sqrt{\max\left(I_{max}^2-I_p^2,0\right)}\right),
\label{eq:gfl-priority-th}
\end{equation}
คือ \emph{สงวนความสามารถให้กำลังจริงก่อน แล้วจึงยกกำลังรีแอกทีฟเท่าที่วงกลมขีดจำกัดยังเหลือ}
ส่วนกรณี \texttt{PQFlag}$\,=0$ สลับลำดับกัน กระแสที่ควบคุมทั้งสองจึงไล่ตามคำสั่งผ่าน converter lag
พร้อมขีดจำกัดอัตราการเปลี่ยนตามแหล่งข้อมูล
\begin{align}
T_g\dot I_{p,reg}&=I_p^{tgt}-I_{p,reg},&&\dot I_{p,reg}\le r_{rpwr},\\
T_g\dot I_{q,reg}&=I_{q,cmd,f}-I_{q,reg},&&\dot I_{q,reg}\in[I_{qr,min},I_{qr,max}],
\end{align}
โดย $I_p^{tgt}$ คือ $I_p$ ที่ผ่านคุณลักษณะ LVPL แล้วเมื่อเปิดสวิตช์ \texttt{Lvplsw} คือ
$I_p^{tgt}=\min\left(I_p,\mathrm{LVPL}(V_{t,f})\right)$ ซึ่ง $\mathrm{LVPL}$ เป็นฟังก์ชันเชิงเส้น
เป็นช่วงที่เป็นศูนย์เมื่อ $V\le Z_{erox}$ เพิ่มเชิงเส้นจนถึง $L_{vpl1}$ ที่ $V\ge B_{rkpt}$
และถูกยกพื้นที่ศูนย์เมื่อ $V\le V_{lvpnt0}$ ค่า gain, ค่าคงที่เวลา และขีดจำกัดทุกตัวข้างต้นเป็น
\texttt{SOURCE\_DEFINED} มีเพียงตัวกันหารศูนย์ $0.01$~pu ที่เป็น \texttt{NUMERICAL\_METHOD}

\subsection{การเลือก branch ตามโหมด}
เลข mode 0/1 จึงเป็นตัวเลือก active branch ไม่ใช่แบบจำลองทั้งหมด กล่าวให้เป็นดัชนีอย่างชัดเจน:
ในโหมด GFL ดัชนีที่ทำงานคือ $14{:}20$ และ $\dot x_{1:13}=0$; ในโหมด GFM ดัชนีที่ทำงานคือ
$1{:}13$ และ $\dot x_{14:20}=0$; ในโหมด tripped อนุพันธ์ทั้งยี่สิบตัวเป็นศูนย์และกระแสที่ฉีด
เป็นศูนย์พอดี branch ที่ active เท่านั้นเข้าสู่ dynamic solve แต่ state ทั้ง 20 ตัวคงอยู่เสมอ
เพื่อทำ state mapping ตอน transfer และชุดดัชนีที่ active ถูก \emph{ถามจากตัวอุปกรณ์}
ไม่ได้ hard-code ไว้ในตัวอินทิเกรเตอร์ ผังการเรียงสถานะข้างต้นจึงไม่ถูกทำซ้ำในสองที่
ทั้งสอง branch ใช้ registered current injection ที่ผูกกับ full network KCL หลังสลับโหมดต้องแก้
algebraic right limit ใหม่ และหาก KCL ไม่ผ่าน transaction จะ rollback/fail-closed

\section{รูปแบบทางคณิตศาสตร์ของการสลับโหมด: อะไรถูกแก้ ณ ขณะเปลี่ยนโหมด}
\label{sec:switching-formulation}
หัวข้อนี้ตอบคำถามที่สำคัญที่สุดเชิงคณิตศาสตร์โดยตรง: \emph{ถ้าระหว่างที่ SG ยังอยู่ในระบบเราเดิน
สมการเชิงอนุพันธ์แบบ $x_{i+1}=x_i+h\cdot(\cdots)$ แล้วเมื่อระบบเปลี่ยนจาก SG ไปเป็น IBR
การเรียกซ้ำนั้นเกิดอะไรขึ้น และอะไรถูกแก้จริง ณ วินาทีนั้น} คำตอบมีสามส่วน และเป็นรูปแบบเดียวกัน
ที่ใช้กับทั้งการปลด SG, การสลับ GFL$\leftrightarrow$GFM และการปิด SG กลับเข้าระบบ

\subsection{ระบบที่แก้อยู่เป็น DAE ไม่ใช่ ODE}
ระหว่างเหตุการณ์ (คือช่วงที่โหมดไม่เปลี่ยน) ระบบไม่ใช่สมการเชิงอนุพันธ์สามัญล้วน แต่เป็นระบบ
เชิงอนุพันธ์-พีชคณิต (differential--algebraic, DAE) ชนิด semi-explicit index-1
\begin{align}
\dot x&=f_q(x,y,u),\label{eq:sw-diff-th}\\
0&=g_q(x,y,u)=Y_qV-I_{bus}(x,y).\label{eq:sw-alg-th}
\end{align}
ความหมายของสัญลักษณ์แต่ละตัวต้องชัดเจน เพราะการอธิบายผิดจุดนี้ทำให้ทั้งหัวข้อผิดตามกันหมด
\begin{itemize}
\item $x$ คือเวกเตอร์ \emph{state เชิงอนุพันธ์} ที่ถูกแก้ \emph{ภายในขั้นเวลาเดียวกัน}
ประกอบด้วย SG หก state ทางแม่เหล็กไฟฟ้า บวก IBR สี่ตัว $\times$ 20 state รวมเป็น 86 state
ส่วน state ของ prime mover สองตัว ($P_{SV},P_m$) \emph{ไม่ได้} เป็นตัวไม่รู้ค่าของ Newton
แต่เดินหน้าด้วยการอัปเดตแบบเอกซ์โพเนนเชียลเชิงวิเคราะห์แบบตรึงอินพุต คือ
\begin{equation}
P_{SV}(t+h)=P_c^*+\left(P_{SV}-P_c^*\right)e^{-h/T_{SV}},\qquad
P_c^*=\operatorname{sat}\!\left(P_{ref}-\frac{\Delta\omega}{R},P_{min},P_{max}\right),
\label{eq:gov-exact-th}
\end{equation}
พร้อมสูตรคู่กันสำหรับ $P_m$ ที่แยกกรณี $T_{SV}=T_{CH}$ ออกเพื่อเลี่ยงการหารด้วยศูนย์
สอง state นี้จึงเข้าสู่~\eqref{eq:sw-diff-th} \emph{ผ่านอินพุต $u$ เท่านั้น} ไม่ใช่ในฐานะ
ตัวไม่รู้ค่า
\item $u$ จึงบรรจุ $T_m$ และ $E_{fd}$
\item $y$ คือ state ของโครงข่าย เก็บเป็นแรงดันบัสแบบพิกัดฉาก คือคู่ $(V_x,V_y)$ ต่อบัส
\item $q$ คือ \textbf{โหมดไม่ต่อเนื่อง} (discrete mode) ซึ่งเป็นทูเพิลของ (โทโพโลยีโครงข่าย,
โหมดของอุปกรณ์แต่ละตัว, สถานะเบรกเกอร์)
\end{itemize}
สมการ~\eqref{eq:sw-alg-th} คือ residual แบบ all-KCL เต็มรูปเหนือแถวจริงทั้ง $2n_b$ แถว
(ส่วนจริงและส่วนจินตภาพของทุกบัส) โดยมี \emph{โมดูลเดียว} เป็นเจ้าของสมการนี้ ขณะที่อุปกรณ์
แต่ละตัวส่งมาเพียงสไลซ์ $f_q$ ของตนเองและกระแสที่ตนฉีด $I_{inj}$ เท่านั้น อุปกรณ์
ไม่เคยแก้ไขหรือคืนค่า residual ของโครงข่ายเอง

การแบ่งเวลาใช้กฎ \emph{implicit trapezoidal} ดังนั้นขั้นเวลาปกติ \emph{ไม่ใช่} การเรียกซ้ำ
แบบชัดแจ้ง $x_{k+1}=x_k+h\,f(\cdot)$ อย่างที่มักเขียนกันโดยย่อ แต่เป็นระบบไม่เชิงเส้นที่ต้องแก้
พร้อมกันทั้งคู่
\begin{align}
x_{k+1}-x_k-\frac{h}{2}\left[f_q(x_k,y_k,u)+f_q(x_{k+1},y_{k+1},u)\right]&=0,\label{eq:sw-trap-th}\\
g_q(x_{k+1},y_{k+1},u)&=0,\label{eq:sw-trapalg-th}
\end{align}
โดยแก้หา $(x_{k+1},y_{k+1})$ ไปด้วยกัน เส้นทาง EMF6 ใช้จำนวนรอบ corrector คงที่เท่ากับสาม
ตามสัญญาของโครงการ ประเด็นสำคัญที่ต้องเน้นคือ \textbf{ทั้ง $f_q$ และ $g_q$ มีตัวห้อย $q$}
กล่าวคือมันเป็นสมการ \emph{ของโหมดไม่ต่อเนื่องปัจจุบัน} เมื่อเกิดเหตุการณ์สลับ $q$ เปลี่ยน
ดังนั้น \emph{ตัวสมการเองเปลี่ยน} ไม่ใช่แค่ค่าสัมประสิทธิ์เปลี่ยน

\subsection{การเปลี่ยนผ่าน ณ ขณะสลับโหมด}
นี่คือคำตอบตรงของคำถาม: สมการ~\eqref{eq:sw-trap-th}--\eqref{eq:sw-trapalg-th}
\textbf{ไม่ได้ถูกเดินต่อข้ามเหตุการณ์} ณ เวลาสลับ $t_e$ วิถีของระบบเกิดการเปลี่ยนผ่านแบบ
hybrid-DAE สามขั้นตามลำดับ
\begin{align}
&q^-\;\longrightarrow\;q^+ &&\text{การกระโดดของโหมดไม่ต่อเนื่อง},\label{eq:sw-jump-th}\\
&x(t_e^+)=R_{q^-\to q^+}\!\left(x(t_e^-),y(t_e^-)\right) &&\text{แผนที่รีเซ็ตสถานะ},\label{eq:sw-reset-th}\\
&0=g_{q^+}\!\left(x(t_e^+),y(t_e^+),u\right)\ \text{แก้หา }y(t_e^+)
&&\text{การแก้พีชคณิตลิมิตขวา}.\label{eq:sw-right-th}
\end{align}
อธิบายทีละขั้น:

\textbf{ขั้น~\eqref{eq:sw-jump-th}} เลือกเมทริกซ์แอดมิตแตนซ์หลังเหตุการณ์ $Y_{q^+}$
\emph{โดยตรงจากชุดโทโพโลยีที่ประกาศไว้ล่วงหน้าผ่านตัวระบุ} (\texttt{topology\_id})
ไม่ใช่การไปค้นหาโทโพโลยีใหม่ที่เวลา $t+\epsilon$ พร้อมกันนั้นจะ commit แผนที่โหมดอุปกรณ์และ
สถานะเบรกเกอร์เป็น \textbf{ทรานแซกชันเดียว}: ตรวจความถูกต้องของการอัปเดตทั้งก้อนให้ครบก่อน
จึงเขียนฟิลด์ใด ๆ และหากการตรวจล้มเหลว สถานะที่คืนออกมาจะ \texttt{isequaln} กับสถานะขาเข้า
พอดี กล่าวคือ \emph{ไม่มีการเปลี่ยนแปลงบางส่วนค้างไว้}

\textbf{ขั้น~\eqref{eq:sw-reset-th}} อธิบายในหัวข้อย่อยถัดไป

\textbf{ขั้น~\eqref{eq:sw-right-th}} แก้ \emph{เฉพาะบล็อกพีชคณิตเท่านั้น} ด้วย damped Newton
ที่มี backtracking line search โดย \emph{ตรึง $x$ ไว้ที่ $x(t_e^+)$ ไม่ขยับ} และยอมรับผลลัพธ์
ต่อเมื่อ residual ของ KCL เข้าเกณฑ์ความคลาดเคลื่อนของขั้นเวลา มิฉะนั้นทรานแซกชันทั้งก้อน
จะ rollback จากนั้นการอินทิเกรตเชิงอนุพันธ์จึงเริ่มใหม่จาก
$\left(x(t_e^+),y(t_e^+)\right)$ ในขั้นเวลาถัดไป

ผลที่ตามมาคือ \textbf{ณ เวลา $t_e$ มีสองแซมเปิล}: ลิมิตซ้าย ($t_e^-$) และลิมิตขวา ($t_e^+$)
ตารางและกราฟทั้งหมดในรายงานนี้เก็บ \emph{ลิมิตขวา} การไม่แยกสองแซมเปิลนี้คือกับดักที่ทำให้
คำนวณ RoCoF ผิดโดยการหารด้วย $\Delta t=0$

\subsection{แผนที่รีเซ็ตคือความต่อเนื่องที่ขั้ว ไม่ใช่การคัดลอกสถานะ}
สมบัติเชิงโครงสร้างที่สำคัญที่สุดคือ \textbf{มิติของเวกเตอร์สถานะไม่เคยเปลี่ยน} IBR แต่ละตัว
เป็นซูเปอร์เซ็ต 20 state ที่มิติคงที่ ซึ่ง state GFM $1{:}13$ และ state GFL $14{:}20$
มีอยู่พร้อมกันตลอดเวลา การเปลี่ยนโหมดเพียง \emph{เลือกใหม่ว่าบล็อกย่อยใดทำงาน} ส่วนบล็อก
ที่ไม่ทำงานถูกตรึงไว้พอดี $\dot x_{inactive}=0$ ตามกฎ frozen inactive-state
(\texttt{PROJECT\_DERIVED}: ความต่อเนื่องบวกการลด residual เชิงพีชคณิต) ดังนั้น
\emph{ตัวอินทิเกรตไม่เคยเปลี่ยนขนาด และจาโคเบียนไม่เคยเปลี่ยนขนาด} นี่คือเหตุผลเชิงคณิตศาสตร์
ว่าทำไม SG จึงกลับเข้าระบบได้ในภายหลัง: \emph{ไม่มีสิ่งใดถูกลบออกทางโครงสร้างตอนปลด}

แผนที่รีเซ็ต $R$ ใน~\eqref{eq:sw-reset-th} ส่งผ่าน \emph{เงื่อนไขทางกายภาพที่ขั้ว}
ไม่ใช่พิกัดของสถานะ และเป็นของอุปกรณ์เอง (อุปกรณ์เปิด callback ให้ ตัวจัดการไม่ hard-code
สมการใด)
\begin{align}
V_{bus}&=y_{2b-1}+jy_{2b}, &
I^-&=I_{inj}\!\left(x^-,y,u,q^-\right),\\
S^-&=V_{bus}\,\overline{I^-}, & P^-&=\Re S^-,\quad Q^-=\Im S^-,\\
x^+\big|_{target}&=\mathcal I_{q^+}\!\left(V_{bus},P^-,Q^-\right), &
x^+\big|_{inactive}&=x^-\big|_{inactive},
\end{align}
ตามด้วยการทดสอบยอมรับแบบ fail-closed
\begin{equation}
\left|I_{inj}\!\left(x^+,y,u,q^+\right)-I^-\right|\le10^{-10},
\label{eq:sw-cont-th}
\end{equation}
ซึ่งหากละเมิดจะยกข้อผิดพลาด \texttt{ibr:transfer\_maps:currentContinuity} และทรานแซกชัน
ไม่ commit ตัว $\mathcal I_{q^+}$ คือตัวเริ่มค่าแบบสมดุล/แบบถ่ายโอนของ branch เป้าหมายเอง
(GFM ใช้ \texttt{transfer\_initialize} ซึ่งไม่บังคับแถว $|V|=V_{ref}$ แบบสถิต เพราะทันทีหลัง
การรบกวนแรงดันขั้วยังไม่เท่าค่าอ้างอิง)

\subsection{ทำไมการเรียกซ้ำจึงกลายเป็นการกำหนดค่า และ ``สมการที่ถูกแก้'' คือสมการใด}
\label{sec:sw-inverse-th}
หัวข้อนี้ตอบคำถามที่ตรงที่สุด: ระหว่างเดินขั้นเวลาปกติเรามีการเรียกซ้ำ
$x_{k+1}=x_k+\frac{h}{2}[f_q(x_k)+f_q(x_{k+1})]$ ที่ไล่ไปเรื่อย ๆ แต่พอถึงเวลาสลับ
สิ่งที่เห็นในโค้ดกลับเป็น $x^+=(\text{ค่าหนึ่ง})$ เฉย ๆ เหมือนการกำหนดค่าธรรมดา
คำถามคือ \emph{มันคือการแก้สมการอะไร} และ \emph{อะไรทำให้สองด้านของเหตุการณ์ sync กันได้}

\subsubsection{เหตุผลที่เดินการเรียกซ้ำต่อไม่ได้}
เขียนขั้นเวลาที่คร่อมเวลาสลับ $t_e$ ออกมาตรง ๆ จะเห็นปัญหาทันที สมมติ $t_k<t_e<t_{k+1}$
สูตรสี่เหลี่ยมคางหมูต้องการ
\begin{equation}
x_{k+1}-x_k=\frac{h}{2}\Big[\underbrace{f_{q^-}(x_k,y_k)}_{\text{โหมดก่อนสลับ}}
+\underbrace{f_{q^+}(x_{k+1},y_{k+1})}_{\text{โหมดหลังสลับ}}\Big].
\label{eq:sw-illegal-th}
\end{equation}
สมการ~\eqref{eq:sw-illegal-th} \textbf{ไม่ถูกต้องทางคณิตศาสตร์} เพราะกฎสี่เหลี่ยมคางหมู
อนุมานมาจากการอินทิเกรต $\int_{t_k}^{t_{k+1}}f\,dt$ โดยสมมติว่า $f$ \emph{ต่อเนื่อง}
บนช่วงนั้น แต่ที่ $t_e$ สนามเวกเตอร์กระโดด ($f_{q^-}\ne f_{q^+}$) อันดับความแม่นยำจึงยุบ
และค่าที่ได้ไม่ได้ประมาณอินทิกรัลของสนามใดเลย ทางแก้ที่ถูกต้องตามหลักการคือ
\textbf{ตัดขั้นเวลาที่ $t_e$} แล้วปฏิบัติกับ $t_e$ เป็นขอบเขตของสองปัญหาย่อย: ปัญหาบน
$[t_k,t_e]$ ใช้ $f_{q^-}$ และปัญหาบน $[t_e,t_{k+1}]$ ใช้ $f_{q^+}$ ซึ่งแต่ละปัญหาย่อย
\emph{ต้องมีเงื่อนไขเริ่มต้นของตัวเอง} เงื่อนไขเริ่มต้นของปัญหาย่อยที่สองคือ $x(t_e^+)$
และนั่นคือสิ่งที่แผนที่รีเซ็ตต้องผลิตขึ้น การเรียกซ้ำจึงไม่ได้ ``หายไป'' แต่ \emph{จบรอบหนึ่ง
แล้วเริ่มรอบใหม่} โดยมีการกำหนดค่าเงื่อนไขเริ่มต้นคั่นกลาง

\subsubsection{สมการที่ถูกแก้ ณ ขณะสลับ}
$x^+$ ไม่ใช่ค่าที่เลือกมาลอย ๆ แต่คือ \emph{คำตอบของปัญหาผกผัน} ที่มีสมการกำกับชัดเจน
ให้ $\mathcal C_{q}(x,V)$ คือฟังก์ชันฉีดกระแสของโหมด $q$ ที่ขั้ว โจทย์คือ
\begin{equation}
\boxed{\;\text{หา }x^+\ \text{ที่ทำให้}\quad
\mathcal C_{q^+}\!\left(x^+,V_{bus}\right)-\underbrace{\mathcal C_{q^-}\!\left(x^-,V_{bus}\right)}_{=\,I^-\ \text{ทราบค่าแล้ว}}=0\;}
\label{eq:sw-inverse-th}
\end{equation}
พร้อมเงื่อนไขบังคับว่าบล็อกที่ไม่ทำงานต้องคงค่าเดิม $x^+|_{inactive}=x^-|_{inactive}$
สมการ~\eqref{eq:sw-inverse-th} คือ ``สมการที่ถูกแก้'' อย่างแท้จริง อ่านเป็นภาษาฟิสิกส์ได้ว่า
\emph{ตัวควบคุมเปลี่ยนกฎการทำงานได้ทันที แต่กระแสที่ไหลออกจากขั้วต้องไม่กระโดด}
เพราะกระแสนั้นผูกกับพลังงานที่เก็บในตัวเหนี่ยวนำของฟิลเตอร์ ซึ่งเปลี่ยนแบบขั้นบันไดไม่ได้
โดยไม่ใช้แรงดันอนันต์ เงื่อนไข~\eqref{eq:sw-cont-th} ที่ตรวจ $|I^+-I^-|\le10^{-10}$
จึงไม่ใช่การตรวจคุณภาพเชิงตัวเลขทั่ว ๆ ไป แต่เป็น \textbf{การยืนยันว่าปัญหาผกผัน
\eqref{eq:sw-inverse-th} ถูกแก้ได้จริง} หากค่าเกินเกณฑ์นี้ หมายความว่าไม่มี $x^+$ ที่สอดคล้อง
และทรานแซกชันต้องไม่ commit

\subsubsection{การแก้ปัญหาผกผันแบบปิดรูป: GFL$\to$GFM ทีละขั้น}
กรณี GFL$\to$GFM ที่ 20~s เป็นตัวอย่างที่ดีที่สุด เพราะแก้ได้ \emph{แบบปิดรูป}
ไม่ต้องวนซ้ำเลย ขั้นตอนมีดังนี้ ทุกขั้นเป็นการแทนค่าย้อนกลับเข้าไปในสมการของ branch GFM

\textbf{ขั้น 1 --- อ่านเงื่อนไขที่ขั้วจากด้านซ้าย} คำนวณกระแสที่ GFL กำลังฉีดอยู่จริงด้วย
สมการฉีดกระแสของ GFL~\eqref{eq:gfl-current-th} แล้วแปลงเป็นกำลัง
\begin{equation}
I^-=\frac{\left(I_{p,reg}\gamma(|V|)-jI_{q,reg}\right)e^{j\angle V}}{\kappa},\qquad
S^-=V_{bus}\overline{I^-},\qquad P^-=\Re S^-,\quad Q^-=\Im S^-.
\end{equation}
สามปริมาณ $(V_{bus},P^-,Q^-)$ นี้คือ \emph{ทั้งหมด} ที่ถูกส่งข้ามเหตุการณ์ ไม่มีตัวแปรสถานะ
ใดของ GFL ถูกส่งต่อเลย

\textbf{ขั้น 2 --- หาแรงดันภายในที่ต้องมี} branch GFM ฉีดกระแสผ่านอิมพีแดนซ์
$Z_{sys}=\kappa(R_e+jX_L)$ ตาม~\eqref{eq:gfm-current-th} ดังนั้นการจะให้ได้กระแส $I^-$ พอดี
แรงดันหลังอิมพีแดนซ์ต้องเป็น
\begin{equation}
E_{terminal}=V_{bus}+Z_{sys}I^-
\;\;\Longrightarrow\;\;
E_{VSM}=\left|E_{terminal}\right|,\quad
\delta_{VSM}=\angle E_{terminal}.
\label{eq:sw-inv-E-th}
\end{equation}
นี่คือการ \emph{กลับด้าน} สมการ~\eqref{eq:gfm-current-th} ตรง ๆ: เดิมเรามี $E$ แล้วหา $I$
คราวนี้เรามี $I$ แล้วหา $E$ สังเกตว่าสมการนี้แก้ได้ทันทีเพราะเป็นเชิงเส้นใน $I$

\textbf{ขั้น 3 --- กระจาย $E_{VSM},\delta_{VSM}$ กลับเป็นตัวแปรสถานะ} ตอนนี้เรามีค่าที่
\emph{ผลรวม} ต้องเป็น แต่ยังต้องแยกเป็น state แต่ละตัว เริ่มจากมุม: PLL ถูกล็อกให้ตรงกับ
มุมแรงดันขั้ว ($\delta_{PLL}=\angle V_{bus}$, แกน d เป็นบวก) ดังนั้นจาก
$\delta_{VSM}=\delta_{PLL}+\delta_{IT}$ ได้
\begin{equation}
\delta_{IT}=\operatorname{wrap}_{\pi}\!\left(\angle E_{terminal}-\angle V_{bus}\right),
\qquad x_{PLL}=0,\quad \Delta\omega_m=0,\quad x_w=0.
\label{eq:sw-inv-angle-th}
\end{equation}
ส่วนขนาดแรงดันต้องกลับด้านสมการ voltage-PI~\eqref{eq:gfm-vpi-th} เพื่อหาค่าของ integrator
\begin{align}
E_{VSM}&=V_{ref}-m_qQ_f+k_{pv}\left(V_{ref}-V_f\right)+k_{iv}x_E\notag\\
&\Longrightarrow\quad
x_E=\frac{E_{VSM}-V_{ref}+m_qQ_f-k_{pv}\left(V_{ref}-V_f\right)}{k_{iv}},
\label{eq:sw-inv-xE-th}
\end{align}
ซึ่งต้องการ $k_{iv}>0$ (โค้ดตรวจและ fail-closed ถ้าไม่ใช่) ส่วน state ของฟิลเตอร์ทั้งห้าตัว
ตั้งให้ตรงกับค่าที่วัดได้จริงในขณะนั้นพอดี ($P_{inv,f}=\kappa P^-$, $Q_{inv,f}=\kappa Q^-$,
$V_{inv,f}=|V_{bus}|$, และ $I_{d,f},I_{q,f}$ จากการฉายกระแสลงกรอบ PLL) เพราะฟิลเตอร์
ที่เพิ่งเริ่มทำงานต้องไม่สร้าง transient ปลอมจากการที่ค่าเริ่มต้นไม่ตรงกับอินพุต

\textbf{ขั้น 4 --- ตรวจว่าคำตอบอยู่ในขอบเขตที่แหล่งข้อมูลอนุญาต} ก่อนยอมรับ $x^+$
โค้ดตรวจสามชั้นและ fail-closed ทุกชั้น: $|I^-|$ ต้องไม่เกิน $I_{max}^F/\kappa$ (ถ้าเกิน
การ clamp จะทำให้ $P,Q$ เปลี่ยน จึงยอมรับไม่ได้), $E_{VSM}$ ต้องอยู่ใน
$[E_{min},E_{max}]$ ตาม~\eqref{eq:gfm-elim-th}, และ $\delta_{IT}$ ต้องอยู่ใน
$[\delta_{IT,min},\delta_{IT,max}]$ นอกจากนี้ยังปฏิเสธกรณีที่ $|I^-|$ ตกลงบนขอบ clamp พอดี
เพราะจุดนั้นอนุพันธ์ไม่ต่อเนื่อง ทำให้คำตอบไม่ระบุเอกลักษณ์

\textbf{ขั้น 5 --- ตรวจย้อนกลับ} นำ $x^+$ ที่ได้ไปคำนวณกระแสใหม่ด้วยสมการของ GFM
แล้วเทียบกับ $I^-$ ตาม~\eqref{eq:sw-cont-th} ซึ่งเป็นการยืนยันว่าขั้น 2--3 ไม่มีข้อผิดพลาด
ในทางทฤษฎีค่าต้องเป็นศูนย์พอดี เกณฑ์ $10^{-10}$ จึงรองรับเพียงความคลาดเคลื่อนปัดเศษ
ของเลขทศนิยม ไม่ใช่การผ่อนปรนทางฟิสิกส์

\subsubsection{การ sync ระดับอุปกรณ์เทียบกับการ sync ระดับระบบ}
ต้องแยกความหมายของคำว่า ``sync'' ออกเป็นสองระดับ เพราะทั้งสองใช้กลไกคนละตัว

\textbf{ระดับอุปกรณ์} คือขั้น 1--5 ข้างต้น: ทำให้ตัวอุปกรณ์เองสอดคล้องกับเงื่อนไขที่ขั้ว
ณ แรงดัน $V_{bus}$ \emph{ค่าเดิม} สังเกตว่าตลอดขั้น 1--5 นั้น $V_{bus}$ ถูกตรึงไว้ ไม่ขยับเลย
จึงเป็นปัญหาเฉพาะที่ของอุปกรณ์ตัวเดียว แก้แยกกันได้ทีละตัว

\textbf{ระดับระบบ} คือขั้นที่~\eqref{eq:sw-right-th} ซึ่งจำเป็นเพราะเมื่ออุปกรณ์หลายตัว
เปลี่ยนกฎพร้อมกัน (และ/หรือโทโพโลยีเปลี่ยน $Y_{q^-}\to Y_{q^+}$) แรงดันเดิม $y(t_e^-)$
โดยทั่วไป \emph{ไม่} สอดคล้องกับ KCL ชุดใหม่อีกต่อไป
\begin{equation}
g_{q^+}\!\left(x^+,y(t_e^-),u\right)=Y_{q^+}V(t_e^-)-I_{bus}\!\left(x^+,y(t_e^-)\right)\ne0.
\end{equation}
จึงต้องแก้หา $y(t_e^+)$ ใหม่ โดย \emph{ตรึง $x^+$ ไว้ไม่ขยับ} ด้วย damped Newton
\begin{equation}
J_{yy}\,\Delta y^{(i)}=-g_{q^+}\!\left(x^+,y^{(i)},u\right),\qquad
y^{(i+1)}=y^{(i)}+\lambda_i\Delta y^{(i)},\qquad
J_{yy}=\frac{\partial g_{q^+}}{\partial y},
\label{eq:sw-newton-th}
\end{equation}
โดย $\lambda_i\in(0,1]$ มาจาก backtracking line search ที่ลดลงจนกว่านอร์มของ residual
จะลดลงจริง (ป้องกันการก้าวยาวเกินจนลู่ออก) เริ่มจาก $y^{(0)}=y(t_e^-)$ และหยุดเมื่อ
$\|g_{q^+}\|_\infty\le$ tolerance ของขั้นเวลา หากไม่ลู่เข้า ทรานแซกชันทั้งก้อน rollback

ลำดับ \textbf{อุปกรณ์ก่อน แล้วค่อยโครงข่าย} นี้สำคัญและกลับด้านไม่ได้ เพราะขั้นอุปกรณ์
ต้องการ $V_{bus}$ ที่ทราบค่าเพื่อกลับด้านสมการ ส่วนขั้นโครงข่ายต้องการ $x^+$ ที่ทราบค่า
เพื่อประกอบ $I_{bus}$ ทั้งสองขั้นจึงถูกจัดเป็นทรานแซกชันเดียวที่ commit หรือ rollback พร้อมกัน

หลังขั้นนี้ระบบมี $\left(x(t_e^+),y(t_e^+)\right)$ ที่สอดคล้องทั้งสมการอุปกรณ์และ KCL
การเรียกซ้ำสี่เหลี่ยมคางหมูจึงเริ่มรอบใหม่ได้อย่างถูกต้อง โดยใช้ $f_{q^+}$ เป็นสนามเวกเตอร์
และใช้คู่นี้เป็นเงื่อนไขเริ่มต้น
\begin{equation}
x_{k+2}-x(t_e^+)=\frac{h'}{2}\left[f_{q^+}\!\left(x(t_e^+),y(t_e^+)\right)
+f_{q^+}\!\left(x_{k+2},y_{k+2}\right)\right],\qquad h'=t_{k+2}-t_e.
\end{equation}
สรุปคือ \emph{การเรียกซ้ำไม่เคยข้ามเหตุการณ์ แต่ถูกตัดออกเป็นสองท่อนที่เชื่อมกันด้วย
เงื่อนไขความต่อเนื่องเชิงกายภาพ ไม่ใช่ด้วยความต่อเนื่องของพิกัดสถานะ}

\subsubsection{กรณี SG: ทำไมจึงต้องมีประตูซิงโครไนซ์เพิ่ม}
กรณี IBR ข้างต้นมี ``การ sync'' ที่แก้ได้ทันทีแบบปิดรูป เพราะคอนเวอร์เตอร์กำหนดมุมภายใน
ของตัวเองได้อิสระ ($\delta_{IT}$ เป็นเพียงตัวเลขใน state) แต่ SG \emph{ทำแบบนั้นไม่ได้}
เพราะมุมโรเตอร์ $\delta$ ผูกกับมวลเชิงกลที่หมุนอยู่จริงและเปลี่ยนค่าทันทีไม่ได้ ด้วยเหตุนี้
ตอนปิดเบรกเกอร์ SG เราจึง \emph{ไม่มีอิสระ} ที่จะกลับด้านสมการหา $\delta^+$ ที่ต้องการ
ค่า $\delta$ เป็นเท่าใดก็ต้องรับเท่านั้น

ผลคือบทบาทกลับด้านกันโดยสิ้นเชิง: แทนที่จะ \emph{แก้สมการ} ให้เงื่อนไขต่อเนื่องเป็นจริง
เราต้อง \emph{รอ} จนกว่าฟิสิกส์จะพาระบบมาถึงจุดที่เงื่อนไขต่อเนื่องเกือบเป็นจริงอยู่แล้ว
นั่นคือหน้าที่ของประตู~\eqref{eq:guard-margin-th} ซึ่งเปรียบเทียบเฟเซอร์สองด้านของเบรกเกอร์
และปิดได้ก็ต่อเมื่อผลต่างเล็กพอทั้งขนาด ความถี่ และมุม ค่า $\Delta V=0.0163$~pu,
$\Delta f=2.75\times10^{-6}$~pu และ $\Delta\theta=3.76^\circ$ ที่ $146.825$~s คือหลักฐาน
ว่าเงื่อนไขนี้ถูกทำให้เป็นจริงก่อนปิด ไม่ใช่ถูกบังคับหลังปิด

นี่จึงเป็นคำอธิบายเชิงคณิตศาสตร์ว่าทำไมคำขอปิดที่ $145.000$~s จึงไม่ได้ทำให้ปิดทันที:
\emph{การปิดเบรกเกอร์เป็นเหตุการณ์ที่ไม่มีแผนที่รีเซ็ตมารองรับ} จึงต้องอาศัยการรอให้
สภาวะเข้าใกล้ความต่อเนื่องเองแทน ส่วนการสลับโหมด IBR มีแผนที่รีเซ็ตที่แก้ได้แน่นอน
จึงเกิดขึ้นทันทีที่ทรานแซกชันสั่ง

\emph{ปริมาณคงตัวที่ถูกพาข้ามการสลับจึงเป็นคู่ที่ขั้ว $(V,I)$ หรือกล่าวเทียบเท่าคือ $(P,Q)$
ไม่ใช่เวกเตอร์สถานะ} ไม่มีการคัดลอกมุม PLL ออกจาก branch GFL เพราะ branch GFL
ไม่มี state ของ PLL เลย มุมของ GFM ถูก \emph{อนุมานย้อนกลับ} จาก $V_{bus}$ และ $I^-$
ส่วนดัชนีบัส $b$ ถูกแก้จากตำแหน่งบัสที่อุปกรณ์ลงทะเบียนไว้ ดังนั้นแผนที่นี้ไม่มีการฝัง
หมายเลขบัสแบบตายตัวไว้ในโค้ด

ความหมายเชิงกายภาพของ~\eqref{eq:sw-cont-th} คือ \emph{โครงข่ายต้องไม่ ``เห็น'' การกระโดด
ของกระแสที่จุดเชื่อมต่อ} ณ ขณะสลับ ถ้าเห็น นั่นหมายถึงเราเปลี่ยนแหล่งจ่ายกลางอากาศแบบ
ไม่รักษาสมดุล ซึ่งจะทำให้ลิมิตขวาไม่ใช่คำตอบของระบบเดิม เกณฑ์ $10^{-10}$ จึงเข้มกว่าเกณฑ์
การยอมรับ KCL ของขั้นเวลา เพราะเป็นข้อกำหนดเชิงเอกลักษณ์ ไม่ใช่ความคลาดเคลื่อนของตัวแก้

\subsection{การปลด SG และการปิดกลับที่มีเงื่อนไขประตู}
ตอนปลด SG นั้น \textbf{state ทั้งหกของ SG ไม่ได้ถูกลบออกจาก $x$} branch เบรกเกอร์เปิด
เพียงแทนพีชคณิตของสเตเตอร์ที่ต่ออยู่ด้วยฟิสิกส์วงจรเปิด: $I_d=I_q=0$, $T_e=0$,
แรงบิดทางกลถูกตรึงที่ค่าก่อนปลด และฟลักซ์สลายตัวแบบวงจรเปิด
\begin{align}
2H\Delta\dot\omega&=T_m^{froz}-D\Delta\omega, &
T''_{d0}\dot E''_q&=E'_q-E''_q, &
T''_{q0}\dot E''_d&=E'_d-E''_d,
\end{align}
กล่าวคือพจน์ $(X'_d-X''_d)I_d$ และ $(X'_q-X''_q)I_q$ หายไปพร้อมกับกระแสสเตเตอร์
ขณะที่ $\dot\delta=\omega_0\Delta\omega$ ยังเดินต่อ \emph{โรเตอร์จึงหมุนอิสระต่อไป}
ซึ่งเป็นสิ่งที่ทำให้การซิงโครไนซ์กลับในภายหลังมีความหมายทางกายภาพ ไม่ใช่การ ``เสก''
เครื่องกำเนิดขึ้นมาใหม่ ในทางกลับกัน สมดุลแบบสถิตไม่รวม SG ที่เบรกเกอร์เปิด เพราะ
$T_m$ ที่ถูกตรึงไว้โดยทั่วไปไม่มีรากสถิต แต่ TS ยังอินทิเกรต state เหล่านี้ผ่านสมการวงจรเปิด
ข้างต้นได้ตามปกติ

การปิดกลับเป็นแบบ \textbf{มีเงื่อนไขประตู (gated) ไม่ใช่กำหนดตามตาราง} ตัวประตูเปรียบเทียบ
เฟเซอร์แรงดันบัสของโครงข่ายกับ \emph{แรงดันเหนี่ยวนำวงจรเปิดของ SG} คือ
$\left(E''_q-jE''_d\right)e^{j\delta}$ และต้องการให้
\begin{equation}
|\Delta V|\le0.05~\text{pu},\qquad
|\Delta f|\le0.001~\text{pu},\qquad
|\Delta\theta|\le10^\circ,
\end{equation}
เขียนรวมเป็น \emph{ระยะขอบมีเครื่องหมาย} (signed margin) เพียงค่าเดียว
\begin{equation}
m=\min\left(0.05-|\Delta V|,\;0.001-|\Delta f|,\;10^\circ-|\Delta\theta_{wrap}|\right)\ge0
\label{eq:guard-margin-th}
\end{equation}
โดยต้องเป็นจริงต่อเนื่องครบ dwell $0.5$~s การใช้ $\min$ ทำให้เงื่อนไขที่แย่ที่สุดเป็นตัวกำหนด
ผลเสมอ ($m<0$ แปลว่ามีอย่างน้อยหนึ่งเงื่อนไขไม่ผ่าน) และค่า $m$ ยังบอก \emph{ระยะห่างจาก
การผ่าน} ได้ด้วย ซึ่งเป็นข้อมูลที่ค่าบูลีนล้วนให้ไม่ได้ ส่วน $\Delta\theta_{wrap}$ คือผลต่างมุม
ที่ห่อเข้าช่วง $[-180^\circ,180^\circ)$ เพื่อไม่ให้ผลต่าง $359^\circ$ ถูกตีความว่าห่างมาก
ทั้งที่จริงห่างเพียง $1^\circ$

ผลลัพธ์เชิงตีความที่สำคัญคือ \textbf{เวลาปิดที่ร้องขอเป็นเพียงเวลาที่เร็วที่สุดที่ \emph{อาจ}
ปิดได้} ไม่ใช่เวลาที่ปิดจริง: คำขอที่ $145.000$~s ให้ผลการปิดที่ยอมรับจริงที่ $146.825$~s
ความหน่วง $1.825$~s นี้เป็นผลลัพธ์ของฟิสิกส์และประตู ไม่ใช่ค่าคงที่ที่ตั้งไว้ จึงไม่มีการอ้าง
ในรายงานนี้ว่าเวลาเหตุการณ์เป็นค่าที่ไม่ขึ้นกับขั้นเวลา

\section{ลำดับเหตุการณ์ 200 วินาทีและหลักฐาน transaction}

\begin{figure}[H]\centering
\resizebox{0.95\textwidth}{!}{\input{figures/switch_ieee14/tikz_periods_th.tex}}
\caption{ลำดับเหตุการณ์รบกวนหกช่วงของการจำลอง 200~s จาก accepted production event log:
ระบบปกติที่ 0~s, ปลด SG ที่ 20~s, เพิ่มโหลด $P,Q$ 20\% ที่ 50~s, fault บัส 9 ช่วง
85--85.15~s, เปิดสาย 6--13 ที่ 110~s และ SG กลับคืนที่ 145~s (reclose 146.825~s)}
\end{figure}

\begin{figure}[H]\centering
\resizebox{0.98\textwidth}{!}{\input{figures/switch_ieee14/tikz_flowchart_th.tex}}
\caption{ผังการทำงานกลยุทธ์สลับโหมด GFL/GFM: คอลัมน์ซ้ายกำหนดจุดทำงาน พารามิเตอร์ และ
เหตุการณ์ CASE\_DEFINED; คอลัมน์ขวาเป็น online loop ที่วัดสัญญาณที่ PCC ทุกขั้นเวลา
คำนวณ AGSI++ เจ็ดพจน์ตามสมการ~\eqref{eq:agsi-legacy-th} ที่ \texttt{ibr.SwitchableIbr6}
ใช้จริง และตัดสินใจสลับโหมดตาม threshold และ dwell หรือผ่าน atomic transaction}
\end{figure}

ลำดับที่ใช้ตรงตามชุด verify: 0--20~s ระบบปกติ; 20~s ปลด SG; 50~s เพิ่มโหลด active/reactive
ทุกจุด 20\%; 85--85.15~s fault บัส 9 ด้วย $Z_f=0.01+j0.01$~pu; 110~s เปิดสาย 6--13;
145~s คืนสายและโหลดฐานพร้อมส่ง earliest SG-close request; 146.825~s SG ปิดจริงหลัง guard;
200~s สิ้นสุดการจำลอง จุด fault ใช้ admittance homotopy เฉพาะการหา right-limit initial guess
แต่ endpoint ใช้ $Z_f$ exact และ tolerance เดิม ไม่ได้ทำ fault ให้อ่อนลง

\section{กราฟ AGSI, mode, SG และ IBR ครบ 200 วินาที}
\begin{figure}[H]\centering
\includegraphics[width=5.90in]{figures/switch_ieee14/ieee14_switch_200_supervisor.png}
\caption{AGSI++ ที่ถูกจำกัดใน $[0,1]$, GRA, reference owner และ mode timeline ของ IBR1--IBR4
รวมในกราฟเดียว โหมดเป็น GFL ก่อน 20~s, GFM ช่วง 20--146.825~s และกลับ GFL หลัง 146.825~s
เส้นทั้งสี่ใช้รูปแบบต่างกัน (ทึบ/ประ/จุด/ประ-จุด) และเลื่อนแนวตั้งเล็กน้อยเพื่อการมองเห็นเท่านั้น
($\pm0.045$ ของพิกัดโหมด 0/1) เพราะทั้งสี่เส้นทับกันสนิท}
\end{figure}

สังเกตว่า GRA ยังเป็น 1 ตลอด เพราะก่อน trip มี SG เป็น reference และ transaction ที่ 20~s
commit GFM reference แบบ atomic โดยไม่ปล่อยช่วง ``ไม่มี reference'' ช่อง reference owner ระบุ
โดยตรงว่า IBR1 (บัส 2) เป็น grid-forming angle/frequency leader ระหว่าง SG เปิด ส่วน IBR2--IBR4
เป็น GFM ที่แบ่งกำลังและช่วยแรงดัน แต่ไม่ได้เป็น owner ของ reference เดียวใน formulation นี้
AGSI ที่ลดต่ำกว่า $\Gamma_{on}$ หลัง transient ไม่ได้สั่งกลับทันที เพราะการคืน GFM$\to$GFL
ยังต้องรอ $GRA=1$, off-dwell และ coordinated handback ให้ SG ที่ผ่าน synchronism guard ก่อน

\begin{figure}[H]\centering
\includegraphics[width=5.90in]{figures/switch_ieee14/ieee14_switch_200_electrical.png}
\caption{กราฟ $P,Q,i_d,i_q,f$, มุมเทียบ PCC, แรงดัน PCC และแรงดันต่ำสุดของโครงข่าย
เส้นประดำคือ SG เส้นสีทึบคือ raw production result ส่วนเส้นจุดสีเดียวกันคือ ripple แบบ band-limited
ที่ seed คงที่เพื่อการนำเสนอเท่านั้น ripple ต่อเนื่องตามเวลาและไม่สร้าง spike ที่ event;
เส้นตั้ง/ยอดแหลม ณ เวลา event ที่ยังเห็นอยู่เป็น raw switching transient จริง}
\end{figure}

\begin{figure}[H]\centering
\includegraphics[width=5.90in]{figures/switch_ieee14/ieee14_switch_200_angles.png}
\caption{รายละเอียดมุม SG และ IBR เทียบ PCC มุม SG ขณะ offline มี slip จึงแสดงแบบ wrap
ในช่วง $[-180,180)$ องศา ไม่ได้ clip state จริง}
\end{figure}

\section{ผล recovery ที่ตรวจได้และสิ่งที่ยังกล่าวไม่ได้}
SG ผ่าน guard ที่ 146.825~s ด้วย
\[
\Delta V=0.0163\ \mathrm{pu},\qquad
\Delta f=2.75\times10^{-6}\ \mathrm{pu},\qquad
\Delta\theta=3.76^\circ,
\]
ซึ่งต่ำกว่าเกณฑ์ $0.05$~pu, $0.001$~pu และ $10^\circ$ ตามลำดับ หลัง handback ที่ 200~s:
\begin{itemize}
\item SG online และ IBR ทั้งสี่อยู่ GFL;
\item ช่วงแรงดันของทุกบัสเป็น 0.9203--1.0000~pu โดยบัส SG/IBR อยู่ในแบนด์ $\pm5\%$ แต่บัสโหลด
ระยะไกลห้าบัสยังต่ำกว่า $V_{\min}=0.95$~pu;
\item $P_{e,SG}=1.0497$~pu และ $Q_{SG}=0.4531$~pu อยู่ในช่วงสมดุล;
\item $f_{SG}=60.0002$~Hz กลับสู่ steady จาก transient excursion;
\item accepted-step residual สูงสุด $9.99\times10^{-9}$, subdivision สูงสุดหนึ่งชั้น และทุก state finite.
\end{itemize}
ดังนั้นคำตอบเรื่อง ``ต้องกลับสภาวะปกติ'' คือ กลับด้าน topology/reference/mode/frequency แล้ว
และความถี่กลับสู่ steady ที่ 200~s แต่จุดสิ้นสุดยังไม่พาบัสโหลดระยะไกลทุกบัสกลับเข้าแบนด์
$\pm5\%$ ฉะนั้นจึงกล่าวได้ว่า reclose และ handback ประสบความสำเร็จแต่ reactive profile ยัง
ไม่ครบ recovery ระดับ $\pm5\%$ ทั้งหมด และไม่ใช่การยืนยัน controller ระดับใช้งานจริง

\section{สรุปหลายเหตุการณ์ที่มีหลักฐาน}
\begin{tabularx}{\textwidth}{p{0.22\textwidth}X}
\toprule เหตุการณ์ & หลักฐานและขอบเขต \\ \midrule
no-event & mixed equilibrium ผ่าน full KCL, frozen-state และ finite-residual gates; ไม่มี false switch \\
fault เบา & switching-map test เดิมมี ride-through เมื่อ stress ไม่อยู่เหนือ threshold ครบ dwell \\
fault รุนแรง & exact chronology นี้ผ่าน fault บัส 9 และ clear ที่ 85.15~s; $|V|_{min}$ ระหว่าง fault
ลดถึงประมาณ 0.032~pu แต่ right-limit และ post-clear trajectory ยัง converge \\
load step & load $P/Q$ เพิ่ม 20\% ที่ 50~s และระบบเดินต่อถึง fault/line-trip โดยไม่เสีย KCL \\
SG trip & ที่ 20~s SG injection เป็นศูนย์และ all-GFM transaction รับภาระตาม dispatch ที่ประกาศ \\
line trip & เปิดสาย 6--13 ที่ 110~s แล้วคืน topology ที่ 145~s ผ่าน right-limit KCL ทั้งสองครั้ง \\
SG reclose & earliest request ที่ 145~s, close จริง 146.825~s หลัง synchronism dwell แล้ว handback all-GFL \\
\bottomrule
\end{tabularx}

\section{ข้อจำกัดของ model และวิธีตอบหากถูกถาม}
\begin{enumerate}
\item SG electromagnetic plant เป็น EMF6 จริง แต่ synchronizer/phase planner, voltage matcher และ
ตัวเลข governor เป็น diagnostic mapping ไม่ใช่ parameter identification ของ SG จริง
\item ไม่มี secondary AGC/integral restoration จึงยังมี frequency offset/settling ที่ endpoint
\item energy source ของ IBR และ reserve-duration ไม่ได้ยืนยันจาก hardware; trajectory แสดงสมการ
network/control ที่ประกาศ ไม่ใช่หลักฐานว่า storage จริงมีพลังงานเพียงพอ 125~s
\item กลไกสลับมีสองชั้นที่ทำงานร่วมกัน: local AGSI/hysteresis/dwell ประเมิน stress ราย IBR;
ชั้นประสานงานใช้สถานะ SG/reference และ synchronism guard เพื่อ commit reference transfer แบบ atomic
ดังนั้นการสลับพร้อมกันใน chronology นี้เกิดจาก coordinated transaction ไม่ใช่การบังคับให้ค่า AGSI
ทั้งสี่เท่ากัน
\item ripple ใช้แต่งการนำเสนอเท่านั้น เส้น raw ยังแสดงอยู่ในรูป และ cache/สมการ/AGSI/timer/ผลตัดสิน
ไม่มี ripple
\item ผลนี้ไม่มี BO ตามคำสั่งปัจจุบัน วิธี coordinated control ที่ดีกว่าจะคุยกับอาจารย์แยกภายหลัง
\end{enumerate}

\section{การสร้างซ้ำและสถานะการตรวจสอบ}
\begin{verbatim}
pf_init_paths;
addpath(fullfile('scripts','reporting'));
generate_ieee14_switch_report_figures(reuse_cache=true);
\end{verbatim}
ไฟล์ cache หลักมาจาก production run $\Delta t=0.0125$~s ถึง 200~s บน operating point ใหม่
(slack $|V|=1.00$ pu, ทำมุม $\phi=0.508383707164714$) โดยควอร์ด reclose กลับเป็น accepted close
ที่ 146.825~s ซึ่งเป็นผลของ synchronism guard ไม่ใช่เวลาที่กำหนดตายตัว จึงไม่มีการอ้าง
time-step-independent controller validation หรือเหตุการณ์ที่ปิดเป็นค่าคงที่ targeted tests ครอบคลุม governor primitive,
EMF6 singular limit, mixed equilibrium, event transaction, reclose workflow, selector, SG reference,
SG-off/GFM TS และข้อห้าม external solver รวม 108/108 tests ผ่าน ส่วน full repository regression ไม่ได้รัน เพราะ targeted
gates ครอบคลุม producer/consumer และ failure path ที่เปลี่ยนตามนโยบายความเสี่ยงของโครงการ

\end{document}
