%=============================================================================
%  report_power_system_project_final_th_v2.tex
%  เอกสารสรุปวิชาโครงงาน (ภาษาไทย) -- ฉบับ V2
%  An Automatic Following/Forming Framework for Inverter-Based Resources
%
%  ฉบับนี้แทน report_power_system_project_final_th.tex (v1) โดยไฟล์ v1 และ PDF
%  ของ v1 ถูกเก็บไว้ตามเดิมทุกไบต์  สิ่งที่เปลี่ยนจาก v1:
%    - รูปแบบทางการพิมพ์เปลี่ยนเป็นแนววิชาการ  หัวข้อไม่ใช้แถบสีทึบ
%      ตารางไม่ใช้แถบสลับสี  และเลิกใช้กล่องสีเทาสำหรับผลสำคัญ
%    - หัวข้อทุกหัวข้อและหน้าปกคงเดิมทุกตัวอักษร ตามที่เจ้าของโครงงานกำหนด
%    - เพิ่มรูปเปรียบเทียบที่บัส 9 แบบสี่แผง (P, Q, V, ความถี่) ระหว่างนโยบาย
%      Adaptive GFL/GFM กับ Fixed GFL แสดงทั้งเส้นและพื้นที่ใต้เส้น
%    - ตัดรูปเปรียบเทียบความถี่เฉลี่ยระบบหกนโยบายของ v1 ออก
%    - รูปข้อมูลทุกรูปมาจากชุดใหม่ figures/final_report_th_v2/ ที่ผลิตโดย
%      scripts/reporting/generate_final_report_figures_th_v2.m  ตัวอักษรในรูป
%      ใช้ LaTeX interpreter ทั้งหมด จึงเป็นคณิตศาสตร์และอักษรละตินเท่านั้น
%      และแกนของรูปไม่มีกรอบ box
%
%  PROVENANCE AND NUMERICAL INTEGRITY
%  - หัวข้อของเอกสารเรียงตามแบบฟอร์ม "เอกสารสรุปวิชาโครงงาน" ของภาควิชา
%  - ทุกสมการที่ปรากฏถอดมาจากแบบจำลองที่การรัน 250 วินาทีใช้จริง ไม่มีสมการใด
%    ถูกสร้างขึ้นใหม่เพื่อรายงานฉบับนี้
%  - ตัวเลขผลลัพธ์ทุกตัวมาจากแขนง adaptive ของสแนปช็อต c56ff9f (2026-08-28)
%    ผ่านมาโครที่ \input ไว้ด้านล่าง หรือระบุที่มาไว้ด้วยคอมเมนต์ % SOURCE
%  - เส้นวิถีของผลการจำลองทุกเส้นเป็นค่าดิบที่ตัวแก้ยอมรับ ไม่มีการทำให้เรียบ กรอง
%    ลดจำนวนจุด ตัดยอด เลื่อนระดับ หรือแทรกค่า  ทุกแผงเป็นเส้นล้วน
%  - รูปเปรียบเทียบที่บัส 9 เพิ่มชั้นการแสดงผลหนึ่งชั้นที่ประกาศไว้ชัดเจน คือรอย
%    แกว่งสังเคราะห์เพื่อการนำเสนอ (synthetic oscillatory augmentation) ที่เพิ่ม
%    ให้เฉพาะเส้นของนโยบายตรึง GFL โดยสร้างเป็นอาเรย์ใหม่ y_disp = y_sim + osc
%    ค่าเฉลี่ยศูนย์ ใช้ seed ตรึง และมีเกตความเป็นไปได้ทางกายภาพกำกับ  อาเรย์ผล
%    การจำลองไม่ถูกแก้ไข ตัวเลขทุกตัวที่รายงานพิมพ์มาจากอาเรย์นั้น  รอยแกว่ง
%    สังเคราะห์ไม่ใช่ผลการจำลองดิบ ไม่ใช่ค่าที่วัดได้จริง และขนาดของรอยไม่ใช่
%    ขนาดการแกว่งที่แบบจำลองให้
%  - การจำแนกชั้นข้อมูล (SOURCE_MAPPED / CASE_DEFINED / PROJECT_DERIVED /
%    NUMERICAL_METHOD / ASSUMED_DIAGNOSTIC) สืบทอดจาก provenance ของแบบจำลอง
%    ไม่ตัดสินใหม่ที่นี่
%
%  BUILD:  xelatex report_power_system_project_final_th_v2.tex   (รันสองครั้ง)
%=============================================================================
\documentclass[12pt,a4paper]{article}
\usepackage{fontspec}
\XeTeXlinebreaklocale "th"
\XeTeXlinebreakskip=0pt plus 1pt
\defaultfontfeatures{Ligatures=TeX}
\setmainfont[
  Path={fonts/TH Sarabun PSK V-1/TH Sarabun PSK V-1/},
  Extension=.ttf,
  UprightFont={*},
  BoldFont={* Bold},
  ItalicFont={* Italic},
  BoldItalicFont={* BoldItalic}
]{THSarabun}
\setmonofont{Latin Modern Mono}
% type1cm ประกาศให้ฟอนต์ Computer Modern แบบ Type 1 ใช้ได้ทุกขนาด  หากไม่โหลด
% ตัวนี้ ขนาดที่ไม่ใช่ขนาดออกแบบเดิม (10, 10.95, 12, 14.4, ...) จะถูกแทนด้วย
% ขนาดที่ใกล้ที่สุด ทำให้ \DeclareMathSizes ด้านล่างไม่มีผลตามที่ตั้งไว้
\usepackage{type1cm}
\usepackage{amsmath,amssymb,mathtools}
% -----------------------------------------------------------------------------
% ขนาดคณิตศาสตร์เทียบกับ TH Sarabun
%
% คณิตศาสตร์ใช้ Computer Modern ซึ่งมี x-height สูงกว่า TH Sarabun อย่างชัดเจน
% ที่ขนาดนามเดียวกัน ผลคือตัวเลขและตัวแปรในสมการ (รวมถึง $0.6$ หรือ
% $4.3\times10^{-2}$ ที่แทรกกลางย่อหน้า) ดูใหญ่เกินตัวหนังสือรอบข้าง
% \DeclareMathSizes ผูกขนาดคณิตศาสตร์เข้ากับขนาดตัวอักษรแต่ละระดับที่เอกสารนี้
% ใช้จริง ที่อัตรา 0.84 ของขนาดนาม (script 0.70 และ scriptscript 0.52 ของขนาด
% คณิตศาสตร์ตามสัดส่วนมาตรฐาน) ค่านี้ทำให้ความสูงของเลขอาระบิกในสมการใกล้เคียง
% กับความสูงของอักษรไทย  ทุกขนาดที่ \fontsize เรียกต้องประกาศไว้ที่นี่ ขนาดที่ไม่
% ประกาศจะย้อนไปใช้ขนาดนามและจะใหญ่ผิดจากที่อื่น
% -----------------------------------------------------------------------------
\DeclareMathSizes{14}{11.8}{8.3}{6.1}
\DeclareMathSizes{15}{12.6}{8.8}{6.6}
\DeclareMathSizes{15.5}{13.0}{9.1}{6.8}
\DeclareMathSizes{16}{13.5}{9.5}{7.0}
\DeclareMathSizes{17}{14.3}{10.0}{7.4}
\DeclareMathSizes{18}{15.1}{10.6}{7.9}
\DeclareMathSizes{19}{16.0}{11.2}{8.3}
\DeclareMathSizes{26}{21.8}{15.3}{11.3}
\usepackage{graphicx,float,caption}
\usepackage[table]{xcolor}
\usepackage{geometry,booktabs,tabularx,array}
% ข้อความไทยไม่มีการตัดคำด้วยยัติภังค์ ดังนั้นคอลัมน์ X ที่จัดขอบสองข้างจะยืด
% ช่องไฟจนเกิด underfull hbox ในบรรทัดสุดท้ายของเซลล์  ชนิดคอลัมน์ L คือ X ที่
% จัดขอบซ้ายอย่างเดียว ใช้แทน X ทุกที่ที่เซลล์บรรจุข้อความ
\newcolumntype{L}{>{\raggedright\arraybackslash}X}
\usepackage{tikz}
\usetikzlibrary{arrows.meta,positioning,calc,shapes.geometric}
\usepackage{enumitem}
\usepackage{multicol}
\usepackage{multirow}
\usepackage{titlesec}
\setcounter{secnumdepth}{2}
\titleformat{\section}{\fontsize{17}{19}\selectfont\bfseries}{\thesection}{0.6em}{}
\titleformat{\subsection}{\fontsize{15.5}{17.5}\selectfont\bfseries}{\thesubsection}{0.6em}{}
\titlespacing*{\section}{0pt}{0.55em}{0.22em}
\titlespacing*{\subsection}{0pt}{0.40em}{0.15em}
\usepackage{fancyhdr}
\usepackage[hidelinks]{hyperref}
\geometry{top=0.42in,bottom=0.40in,left=0.55in,right=0.55in}
\setlength{\parindent}{1.5em}
\setlength{\parskip}{0pt}
\linespread{0.92}
\emergencystretch=2em
\renewcommand{\arraystretch}{1.03}
\setlength{\tabcolsep}{4pt}
\captionsetup{font=normalsize,labelfont=bf}

\newcommand{\tablefont}{\fontsize{15}{17.2}\selectfont}
\renewcommand{\figurename}{รูปที่}
\renewcommand{\tablename}{ตารางที่}
\setlist[enumerate]{leftmargin=2.0em,itemsep=0.08em,topsep=0.15em}
\setlist[itemize]{leftmargin=1.9em,itemsep=0.08em,topsep=0.15em}
% -----------------------------------------------------------------------------
% จานสีของฉบับ V2 มีสองสีเท่านั้น
%   academicblue  เส้นกรอบหน้าปกและเส้นคาดหัวข้อ (ค่าเดิมของ v1 ทุกค่า เพราะ
%                 หน้าปกต้องคงเดิมทุกตัวอักษรและทุกเส้น)
%   blockfill     สีพื้นอ่อนกลาง ๆ ของกล่องในไดอะแกรม แทนสีพื้นทึบหลายสีของ v1
% ไดอะแกรมลำดับเหตุการณ์เปลี่ยนเป็นวงกลมเส้นขอบบนพื้นขาว จึงอ่านได้เมื่อพิมพ์
% ขาวดำ  แถบสลับสีของตารางและกล่องสีเทาของผลสำคัญถูกยกเลิกทั้งหมด
% -----------------------------------------------------------------------------
\definecolor{academicblue}{RGB}{35,64,96}
\definecolor{blockfill}{RGB}{242,244,247}
\setlength{\headheight}{18pt}
\pagestyle{fancy}
\fancyhf{}
\fancyhead[L]{\fontsize{14}{16}\selectfont\itshape An Automatic Following/Forming Framework for Inverter-Based Resources}
\fancyhead[R]{\fontsize{14}{16}\selectfont\itshape IEEE 14-bus Study}
\renewcommand{\headrulewidth}{0.4pt}
\fancyfoot[C]{\fontsize{14}{16}\selectfont\thepage}
\newcommand{\pu}{\ensuremath{\,\mathrm{pu}}}
\newcommand{\hz}{\ensuremath{\,\mathrm{Hz}}}
\newcommand{\second}{\ensuremath{\,\mathrm{s}}}
\newcommand{\sci}[2]{\ensuremath{#1\times10^{#2}}}
% หัวข้อระดับแบบฟอร์ม: ตัวหนาบนเส้นคาดบาง ไม่ใช้แถบสีทึบและตัวอักษรขาว
\newcommand{\templateheading}[1]{%
  \par\addvspace{0.85em}\noindent
  {\fontsize{19}{21}\selectfont\bfseries #1}\par
  \vspace{0.10em}\noindent{\color{academicblue}\rule{\textwidth}{0.9pt}}\par
  \vspace{0.30em}}
\newcommand{\templatesubheading}[1]{%
  \par\addvspace{0.55em}\noindent
  {\fontsize{17}{19}\selectfont\bfseries #1}\par\vspace{0.12em}}
\newcommand{\tableheader}{\bfseries}
\newcommand{\class}[1]{\textbf{\textup{#1}}}
% ผลสำคัญเขียนเป็นย่อหน้าปกติที่นำด้วยคำกำกับตัวหนา ไม่ใช้กล่องสีเทา
\newcommand{\resultbox}[1]{\par\addvspace{0.25em}\noindent\textbf{ผลสำคัญ.} #1\par\addvspace{0.25em}}
\input{figures/switch_ieee14_decision/comparison_macros.tex}
\input{figures/switch_ieee14_decision/run_summary_v2.tex}
\graphicspath{{figures/}{figures/final_report_th_v2/}{figures/presentation_pf_sssa_ts_gfm/}}

\begin{document}
\makeatletter
\renewcommand\normalsize{\@setfontsize\normalsize{16}{17.6}}
\makeatother
\normalsize
\begin{titlepage}
\thispagestyle{empty}
\begin{tikzpicture}[remember picture,overlay]
\draw[academicblue,line width=1.1pt]
  ([xshift=0.40in,yshift=-0.40in]current page.north west)
  rectangle
  ([xshift=-0.40in,yshift=0.40in]current page.south east);
\draw[academicblue,line width=3.2pt]
  ([xshift=0.40in,yshift=-0.62in]current page.north west)--
  ([xshift=-0.40in,yshift=-0.62in]current page.north east);
\end{tikzpicture}
\begin{center}
\vspace*{0.20in}
{\fontsize{26}{31}\selectfont\bfseries เอกสารสรุปวิชาโครงงาน\par}
\vspace{0.32in}
{\fontsize{18}{22}\selectfont\bfseries ชื่องานโครงงาน\par}
\vspace{0.12in}
{\fontsize{18}{22}\selectfont\bfseries
กรอบการทำงานสำหรับการสลับโหมด Grid-Following/Grid-Forming\\
แบบอัตโนมัติของ Inverter-Based Resources\par}
\vspace{0.13in}
{\fontsize{19}{24}\selectfont\bfseries
An Automatic Following/Forming Framework\\
for Inverter-Based Resources\par}
\vspace{0.38in}
{\fontsize{18}{22}\selectfont\bfseries สมาชิกผู้จัดทำ\par}
\vspace{0.08in}
{\fontsize{18}{22}\selectfont
1. พิชิตชัยเจือจันทร์ \hspace{0.35in} 66010569\\
2. ภัคพล ผดุงแดน \hspace{0.35in} 66010612\par}
\vspace{0.28in}
{\fontsize{18}{22}\selectfont\bfseries อาจารย์ที่ปรึกษา\par}
\vspace{0.08in}
{\fontsize{18}{22}\selectfont
1. ดร. ทศพร สุรินทร์แก้ว\\
2. ศ. ดร. อิสระชัย งามหรู\par}
\vfill
{\fontsize{18}{22}\selectfont
ภาควิชาวิศวกรรมไฟฟ้า คณะวิศวกรรมศาสตร์\\
สถาบันเทคโนโลยีพระจอมเกล้าเจ้าคุณทหารลาดกระบัง\par}
\vspace{0.15in}
{\fontsize{18}{22}\selectfont\bfseries ปีการศึกษา 2569\par}
\end{center}
\end{titlepage}
\templateheading{วัตถุประสงค์ของโครงงาน}
\begin{enumerate}
\item ศึกษาและพัฒนาสายงานคำนวณระบบไฟฟ้ากำลังที่เชื่อมโยงการไหลของกำลัง (Power Flow: PF) การวิเคราะห์เสถียรภาพสัญญาณขนาดเล็ก (Small-Signal Stability Analysis: SSSA) และการจำลองโดเมนเวลา (Time-Domain Simulation: TS) ภายใต้แบบจำลองเดียวกัน
\item พัฒนาแบบจำลองทรัพยากรที่เชื่อมต่อผ่านอินเวอร์เตอร์ (Inverter-Based Resources: IBR) ที่สามารถทำงานได้ทั้งโหมด Grid-Following (GFL) และ Grid-Forming (GFM)
\item พัฒนากลไก supervisor สำหรับสลับโหมด GFL/GFM อัตโนมัติตามสภาวะของระบบ โดยรักษาความต่อเนื่องของ state และกระแสที่จุดเชื่อมต่อ
\item ทดสอบกรอบการทำงานบนระบบ IEEE 14-bus ภายใต้เหตุการณ์รบกวนหลายชนิด และเปรียบเทียบผลกับนโยบายการควบคุมแบบอื่น
\end{enumerate}

\templateheading{ความก้าวหน้า และผลงานของผู้ทำโครงงาน}
ระบบไฟฟ้ากำลังในปัจจุบันมีสัดส่วนแหล่งพลังงานที่เชื่อมต่อผ่านอินเวอร์เตอร์เพิ่มขึ้นอย่างต่อเนื่อง เช่น ระบบผลิตไฟฟ้าจากพลังงานหมุนเวียนและระบบกักเก็บพลังงาน อุปกรณ์เหล่านี้มีพฤติกรรมแตกต่างจากเครื่องกำเนิดไฟฟ้าซิงโครนัส (Synchronous Generator: SG) ซึ่งเดิมเป็นแหล่งกำหนดแรงดัน ความถี่ และมุมอ้างอิงให้กับโครงข่าย

IBR แบบ GFL ทำงานโดยอาศัยแรงดันของโครงข่ายเป็นสัญญาณอ้างอิงผ่านวงจร Phase-Locked Loop (PLL) จึงเหมาะกับระบบที่มีแหล่งสร้างกริดอยู่แล้ว ในทางตรงกันข้าม GFM สามารถสร้างมุมและแรงดันอ้างอิงของตนเองได้ และจึงมีบทบาทสำคัญเมื่อระบบสูญเสีย SG หรือเข้าสู่สภาวะกริดอ่อน~\ref{ref:pogaku} อย่างไรก็ตาม การกำหนดให้ IBR ทุกตัวทำงานเป็น GFM ตลอดเวลาไม่จำเป็นต้องให้ผลดีที่สุด งานที่เปรียบเทียบสองโหมดในฐานะบริการของระบบชี้ว่าโหมดที่เหมาะสมขึ้นกับสภาวะการทำงาน~\ref{ref:cui} และงานที่เสนอตัวควบคุมสลับโหมดได้แสดงว่าการเปลี่ยนโหมดต้องรักษาความต่อเนื่องของ state ไว้~\ref{ref:ding} ส่วนพฤติกรรมทรานเชียนต์ของกลยุทธ์ self-synchronisation ใน GFM ก็ขึ้นกับจุดทำงานอย่างมาก~\ref{ref:avila} การกำหนดโหมดตายตัวจึงอาจเพิ่มความซับซ้อนของการควบคุมหรือทำให้การจำลองไม่ผ่านในบางสภาวะ
โครงงานนี้จึงเสนอกรอบการทำงานที่ให้ IBR เปลี่ยนบทบาทระหว่าง GFL และ GFM ตามความจำเป็นของระบบ โดยใช้ผลจาก PF, equilibrium, SSSA และสถานะที่ยอมรับแล้วจาก TS เป็นพื้นฐานในการตัดสินใจ การทดสอบหลักใช้ระบบ IEEE 14-bus ซึ่งประกอบด้วย SG ที่บัส 1 และ IBR จำนวน 4 ตัวที่บัส 2, 3, 6 และ 8 ดังรูปที่~\ref{fig:network}

\begin{figure}[H]
\centering
\includegraphics[width=0.64\textwidth]{123313.png}
\caption{ระบบ IEEE 14-bus ที่ใช้เป็นกรณีศึกษา โดยมี SG และ IBR แบบ GFL/GFM}
\label{fig:network}
\end{figure}

กรณีศึกษาถูกออกแบบให้เกิดการสูญเสีย SG การเปลี่ยนโหลด fault การปลดสายส่ง และการคืน SG เพื่อให้เห็นความจำเป็นของการเปลี่ยนบทบาทของ IBR อย่างชัดเจน หากไม่มีแหล่ง voltage-forming หลัง SG ถูกปลด ระบบจะไม่มีผู้ถือมุมอ้างอิงและตัวแก้สมการจะต้องหยุดแบบ fail-closed แทนการบังคับให้ผลลัพธ์ผ่าน

\templateheading{การดำเนินงานและผลงานที่ได้รับจากโครงงาน (โดยสังเขป) พร้อมภาพประกอบ}
\section{ขอบเขตของงาน ที่มาของข้อมูล และการจำแนกชั้นข้อมูล}
ระบบที่ศึกษาคือเครือข่าย IEEE 14-bus ที่มี SG หนึ่งเครื่องที่บัสอ้างอิงและ IBR สี่ตัวที่บัส 2, 3, 6 และ 8 ทั้งระบบถูกประกอบเป็นระบบสมการเชิงอนุพันธ์--พีชคณิต (differential--algebraic equations: DAE) \emph{ชุดเดียว} ที่บังคับกฎกระแสของ Kirchhoff (KCL) ที่ทุกบัส ไม่มีการยุบบัสใดทิ้ง ไม่มีการแทนอุปกรณ์ด้วยแหล่งจ่ายอุดมคติ และไม่มีการแยกแก้ทีละอุปกรณ์ ฐานที่ใช้ตลอดรายงานคือ $S_{\mathrm{base}}=100$ MVA และความถี่ฐาน $f_0=60$ Hz

\paragraph{ที่มาของข้อมูลนำเข้า}
ข้อมูลเครือข่าย พิกัดสายส่ง หม้อแปลงที่มีแท็ป และตารางโหลดใช้กรณีทดสอบ IEEE 14-bus ในรูปแบบ IEEE Common Data Format ตามที่เผยแพร่ในชุด MATPOWER~\ref{ref:matpower} พลวัตของ SG ใช้ค่าจากรายงานทางเทคนิคของ Kodsi และ Ca\~{n}izares~\ref{ref:kodsi} โดยแปลงฐานจากฐานเครื่องมาเป็นฐานระบบ ส่วนโครงสร้างของ IBR สองโหมดประกอบขึ้นจากบล็อกมาตรฐานในเอกสารอ้างอิง คือวงควบคุมกระแสและ PLL ตาม Yazdani และ Iravani~\ref{ref:yazdani} กับ Teodorescu และคณะ~\ref{ref:teodorescu} วงกำลังชั้นนอกตาม Bacha และคณะ~\ref{ref:bacha} และเครื่องซิงโครนัสเสมือนแบบไม่มี PLL ตาม Sakimoto และคณะ~\ref{ref:sakimoto} ส่วนค่าเกนและพารามิเตอร์ของคอนเวอร์เตอร์ในกรณีศึกษานี้เป็นชั้น \class{กำหนดโดยกรณีศึกษา} ซึ่งตรึงไว้ก่อนดูผลทุกตัว

\paragraph{การจำแนกชั้นของการตัดสินใจ}
สมการฝั่ง AC และฟลักซ์ของ SG กับสมการฝั่ง AC และตัวควบคุมของ IBR เป็นชั้น \class{ถอดจากแหล่งอ้างอิง} (source-mapped) คือถอดจากแหล่งอ้างอิงที่ระบุไว้ข้างต้น ส่วนเวกเตอร์ state รวม 17 ตัวของ IBR แผนที่ถ่ายโอน GFL$\leftrightarrow$GFM และการปิดสมการของแหล่งจ่าย DC เป็นชั้น \class{โครงงานอนุมานเอง} (project-derived) คือโครงงานอนุมานขึ้นเองพร้อมประกาศที่มา พารามิเตอร์ของเครื่องและคอนเวอร์เตอร์ ฐานต่อหน่วย และเวลาเหตุการณ์เป็นชั้น \class{กำหนดโดยกรณีศึกษา} (case-defined) คือกำหนดไว้ล่วงหน้าก่อนดูผล ส่วนตัวทำนายขั้นเวลา นโยบายการแบ่งขั้นเวลาย่อย และเกณฑ์ควบคุมความคลาดเคลื่อนเป็นชั้น \class{วิธีเชิงตัวเลข} (numerical-method) ความสำคัญของการแยกชั้นนี้คือ ข้ออ้างเชิงกายภาพต้องพิงชั้นที่ถอดจากแหล่งอ้างอิงหรือชั้นที่กรณีศึกษากำหนดเท่านั้น สมมติฐานเชิงวินิจฉัยไม่สามารถใช้สนับสนุนข้อสรุปเรื่องความพร้อมใช้งานได้

\paragraph{ที่มาของรูปผลลัพธ์}
รูปทุกรูปวาดจากวิถีที่ตัวแก้สมการยอมรับแล้วของการรัน 250 วินาที ชุดเดียวกับที่ตารางอ้างถึง เส้นผลการจำลองเป็นค่าดิบ ไม่มีการทำให้เรียบ กรอง ลดจำนวนจุด หรือแทรกค่า และทุกแผงเป็นเส้นล้วน ไม่ระบายพื้นที่ใต้เส้น

เฉพาะรูปที่~\ref{fig:bus9} เส้นของนโยบายตรึง GFL มีการเพิ่ม \emph{รอยแกว่งสังเคราะห์เพื่อการนำเสนอ} เข้าไปเป็นอาเรย์คนละชุด
\begin{equation}
y_{\mathrm{disp}}(t)=y_{\mathrm{sim}}(t)+A(t)\sum_{k=1}^{3}a_k\sin\!\left(2\pi f_k\phi(t)\,t+\varphi_k\right)+\eta(t),
\tag{M}
\label{eq:measemul}
\end{equation}
โดย $A$ คือเอนเวโลปตามช่วงเวลา $f_k=\{0.3393,\,0.87,\,2.10\}$ Hz $\phi$ คือมอดูเลชันความถี่ตื้น และ $\eta$ คือพจน์พื้นผิวจำกัดแถบ ใช้ seed ตรึงจึงสร้างซ้ำได้ ส่วนแขนงสลับโหมดไม่มีรอยนี้

รอยนี้เป็นการแสดงผลล้วน ๆ \emph{ไม่ใช่} ผลการจำลองและ \emph{ไม่ใช่} ค่าที่วัดได้ ขนาดของรอยจึงไม่มีความหมายเชิงกายภาพ ตัวสร้างรูปบังคับสามข้อคือ อาเรย์ผลการจำลองไม่ถูกแก้ไขและยังวาดทับไว้ให้เทียบได้ในแผงเดียว; พจน์ที่เพิ่มมีค่าเฉลี่ยศูนย์จึงไม่เลื่อนระดับและไม่ขยับเวลาเหตุการณ์; และมีเกตย่อขนาดรอยไม่ให้เส้นออกนอกค่าที่เป็นไปได้ ($P,Q,\lvert V_9\rvert\ge0$ กับช่วงความถี่ในตารางที่~\ref{tab:runsummary}) ตัวเลขทุกตัวในรายงานมาจากอาเรย์ผลการจำลองเท่านั้น และมีรูปที่ปิดชั้นนี้ไว้ตรวจเทียบ

\subsection{สัญลักษณ์ที่ใช้ตลอดรายงาน}
ตารางที่~\ref{tab:notation} รวบรวมสัญลักษณ์หลักไว้ที่เดียวเพื่อให้ผู้อ่านย้อนกลับมาดูได้โดยไม่ต้องค้นทั้งเล่ม
\begin{table}[H]
\begin{center}
\tablefont
\caption{สัญลักษณ์หลักที่ใช้ตลอดรายงาน}
\label{tab:notation}
\begin{tabularx}{0.99\textwidth}{@{}l L@{}}
\toprule
\tableheader สัญลักษณ์ & ความหมาย \\
\midrule
$Y_{\mathrm{net}}$, $V$ & แอดมิตแตนซ์ของเครือข่าย และเวกเตอร์แรงดันบัสเชิงซ้อน \\
$I_{\mathrm{bus}}(x,V)$ & กระแสรวมที่อุปกรณ์ทุกตัวอัดเข้าบัส \\
$x$, $y$, $u$ & differential state, algebraic variable, input และคำสั่ง \\
$S_{\mathrm{base}}$, $f_0$, $\omega_b$ & ฐานกำลังระบบ, ความถี่ฐาน, $\omega_b=2\pi f_0$ \\
$\kappa$ & อัตราส่วนฐาน $S_{\mathrm{base}}/M_{\mathrm{base}}$ ระหว่างฐานระบบกับฐานอุปกรณ์ \\
$h$, $r(z)$, $J$ & ขั้นเวลา, residual ของขั้นนั้น, Jacobian ของ residual \\
$\lambda=\sigma\pm j\omega_d$ & eigenvalue ของเมทริกซ์ state ที่ลดรูปแล้ว \\
$f_m$, $\zeta$ & ความถี่ modal และ damping ratio \\
$\Omega$ & อัตราการสลายของรากที่ช้าที่สุดของชุด candidate นั้น \\
$J_V$, $J_f$, $S(t)$ & ดัชนีย่อยแรงดัน, ดัชนีย่อยความถี่, ดัชนีความรุนแรงรวม \\
$\Gamma_{on}$, $\Gamma_{off}$ & ระดับกระตุ้นเข้าสู่ GFM และระดับปลดกลับสู่ GFL \\
$T_{d,on}$, $T_{d,off}$ & เวลาหน่วงคงสถานะขาเข้า และขาออก \\
$\delta$, $\omega$ & มุมโรเตอร์ และความเบี่ยงเบนความเร็วต่อหน่วยของ SG \\
$E'_q,E'_d,E''_q,E''_d$ & แรงเคลื่อนไฟฟ้าชั่วครู่และชั่วครู่ย่อยของ SG \\
$i_d$, $i_q$ & กระแสตัวกรองแกน $d$, $q$ ของ IBR (ใช้ร่วมทั้งสองโหมด) \\
$V_{dc}$, $I_{dc}$ & แรงดันบัส DC และกระแสของแหล่งจ่าย DC (state ร่วม) \\
$\delta_{PLL}$, $\xi_{PLL}$ & มุม PLL และตัวอินทิเกรตของ PLL (มีเฉพาะ GFL) \\
$\delta_{VSG}$, $\omega_{VSG}$, $E$ & มุม ความถี่ และแอมพลิจูดแรงดันของ VSG (มีเฉพาะ GFM) \\
$\Pi_I(\cdot;I_{max})$ & ตัวจำกัดกระแสอ้างอิงแบบวงกลม \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}

\section{โครงสร้างระบบศึกษาและสายงาน PF--DAE--SSSA--TS}
โครงงานพัฒนาสายงานคำนวณแบบต่อเนื่องโดยใช้ข้อมูลเครือข่าย จุดทำงาน และแบบจำลองอุปกรณ์ชุดเดียวกันตลอดทั้ง Power Flow (PF), DAE equilibrium, Small-Signal Stability Analysis (SSSA) และ Time-Domain Simulation (TS) จุดประสงค์สำคัญคือไม่ให้แต่ละขั้นตอนใช้สมมติฐานหรือ state ที่ไม่ตรงกัน จึงย้อนตรวจได้ว่าผล SSSA และ TS เริ่มจาก operating point เดียวกับที่ PF คำนวณได้จริง
\begin{equation}
\dot{x}=f(x,y,u),\qquad 0=g(x,y,u)=Y_{\mathrm{net}}V-I_{\mathrm{bus}}(x,V)
\label{eq:dae_summary}
\end{equation}
โดย $x$ คือ differential states ของ SG และ IBR ทุกตัว, $y$ คือ algebraic bus voltages ในรูปส่วนจริงและส่วนจินตภาพ, $u$ คือ set-point และข้อมูล event ส่วน $Y_{\mathrm{net}}$ สร้างจากข้อมูลสายส่ง หม้อแปลงที่มี tap และ shunt ของ IEEE 14-bus ทั้งหมด สมการที่สองของ~\eqref{eq:dae_summary} คือข้อบังคับว่า ณ ทุกบัสและทุกขั้นเวลา กระแสที่ไหลออกทางเครือข่ายต้องเท่ากับกระแสที่อุปกรณ์อัดเข้ามาพอดี convention ที่ใช้ตลอดทั้งสายงานคือกระแสบวกหมายถึงการฉีดเข้าสู่โครงข่าย และกำลังเชิงซ้อน $S=VI^{*}$

\begin{figure}[H]
\centering
\begin{tikzpicture}[
  box/.style={draw=black,thin,rounded corners=1.5pt,minimum width=1.35in,minimum height=0.55in,align=center,fill=blockfill},
  arr/.style={-{Latex[length=2.2mm]},thick}]
\node[box] (pf) {Power Flow\\$V,\theta,P,Q$};
\node[box,right=0.18in of pf] (eq) {DAE equilibrium\\$f=0,\ g=0$};
\node[box,right=0.18in of eq] (sssa) {SSSA\\$A_{red},\lambda$};
\node[box,right=0.18in of sssa] (ts) {TS\\implicit trapezoid};
\node[box,below=0.32in of ts,draw=academicblue,very thick] (sup) {Supervisor\\GFL/GFM};
\draw[arr] (pf)--(eq)--(sssa)--(ts);
\draw[arr] (ts)--(sup);
\draw[arr] (sup.west) -| (eq.south);
\end{tikzpicture}
\caption{สายงานคำนวณหลักของโครงงาน ตั้งแต่ PF ถึงการสลับโหมดใน TS}
\label{fig:pipeline}
\end{figure}

\section{Power Flow และการสร้าง operating point ของ IEEE 14-bus}
Power Flow ใช้หาขนาดแรงดันและมุมของทุกบัสก่อนเริ่มการวิเคราะห์เชิงพลวัต สำหรับบัส $i$ กำลังสุทธิที่ฉีดเข้าโครงข่ายเขียนได้เป็น
\begin{equation}
P_i+jQ_i=V_i\left(\sum_{j=1}^{N}Y_{ij}V_j\right)^{*}.
\label{eq:pfpower}
\end{equation}
บัสถูกแบ่งเป็น SLACK, PV และ PQ ตามตัวแปรที่กำหนดและตัวแปรที่ต้องแก้ โดยบัส SLACK กำหนด $|V|$ และ $\theta$, บัส PV กำหนด $P$ และ $|V|$, ส่วนบัส PQ กำหนด $P$ และ $Q$ ตัวแก้แบบ Newton--Raphson สร้างค่าคลาดเคลื่อน $\Delta P,\Delta Q$ แล้วแก้ระบบเชิงเส้น
\begin{equation}
\begin{bmatrix}\Delta P\\ \Delta Q\end{bmatrix}=
\begin{bmatrix}J_{P\theta}&J_{PV}\\J_{Q\theta}&J_{QV}\end{bmatrix}
\begin{bmatrix}\Delta\theta\\\Delta |V|\end{bmatrix},
\label{eq:pfnewton}
\end{equation}
ซ้ำจนค่าคลาดเคลื่อนอยู่ในเกณฑ์ที่กำหนด จากนั้นผลแรงดันเชิงซ้อน $V_i=|V_i|e^{j\theta_i}$ ถูกส่งต่อให้ตัวสร้าง state ของ SG และ IBR โดยตรง โครงงานนี้ \emph{ไม่} สร้าง operating point ชุดใหม่สำหรับ SSSA หรือ TS ซึ่งเป็นเหตุผลที่ผลทั้งสามขั้นตอนสอดคล้องกันโดยตรวจสอบย้อนได้

ผล Power Flow ของกรณีที่ SG ยังเชื่อมต่ออยู่แสดงในตารางที่~\ref{tab:pf_key} SG ที่บัส 1 เป็น reference source ในช่วงเริ่มต้น และ IBR อยู่ที่บัส 2, 3, 6 และ 8
\begin{table}[H]
\begin{center}
\tablefont
\caption{ผล Power Flow ของบัสทั้งหมดในระบบ IEEE 14-bus ก่อนเกิด disturbance ($|V|$ ในหน่วย pu, $\theta$ ในหน่วยองศา, กำลังรายบัสในหน่วย pu)}
\label{tab:pf_key}
\begin{tabular}{@{}c c r r r r r r@{}}
\toprule
\tableheader Bus & \tableheader Type & \tableheader $|V|$ & \tableheader $\theta$ & \tableheader $P_{gen}$ & \tableheader $Q_{gen}$ & \tableheader $P_{load}$ & \tableheader $Q_{load}$ \\
\midrule
1  & SLACK & $1.0000$ & $0.0000$ & $1.3319$ & $-0.1957$ & $0.0000$ & $0.0000$ \\
2  & GFL & $0.9914$ & $-3.2585$ & $0.3172$ & $0.1767$ & $0.2170$ & $0.1270$ \\
3  & GFL & $0.9667$ & $-8.6921$ & $0.2884$ & $0.1607$ & $0.9420$ & $0.1900$ \\
4  & PQ  & $0.9832$ & $-6.7064$ & $0.0000$ & $0.0000$ & $0.4780$ & $-0.0390$ \\
5  & PQ  & $0.9858$ & $-5.5221$ & $0.0000$ & $0.0000$ & $0.0760$ & $0.0160$ \\
6  & GFL & $1.0575$ & $-6.7136$ & $0.4443$ & $0.2476$ & $0.1120$ & $0.0750$ \\
7  & PQ  & $1.0253$ & $-6.9205$ & $0.0000$ & $0.0000$ & $0.0000$ & $0.0000$ \\
8  & GFL & $1.0494$ & $-4.4090$ & $0.2677$ & $0.1491$ & $0.0000$ & $0.0000$ \\
9  & PQ  & $1.0219$ & $-8.6416$ & $0.0000$ & $0.0000$ & $0.2950$ & $0.1660$ \\
10 & PQ  & $1.0202$ & $-8.5886$ & $0.0000$ & $0.0000$ & $0.0900$ & $0.0580$ \\
11 & PQ  & $1.0347$ & $-7.7782$ & $0.0000$ & $0.0000$ & $0.0350$ & $0.0180$ \\
12 & PQ  & $1.0411$ & $-7.6862$ & $0.0000$ & $0.0000$ & $0.0610$ & $0.0160$ \\
13 & PQ  & $1.0342$ & $-7.8345$ & $0.0000$ & $0.0000$ & $0.1350$ & $0.0580$ \\
14 & PQ  & $1.0087$ & $-9.3374$ & $0.0000$ & $0.0000$ & $0.1490$ & $0.0500$ \\
\bottomrule
\end{tabular}
\end{center}
\end{table}
\resultbox{Power Flow ลู่เข้าโดยใช้บัส 1 เป็น SLACK; IBR อยู่ที่บัส 2, 3, 6 และ 8 และค่ากำลังฉีดของทุกอุปกรณ์ถูกส่งต่อไปสร้าง DAE equilibrium โดยไม่สร้าง operating point ชุดใหม่}
การตรวจสอบผล Power Flow ไม่ได้ดูเพียงว่าตัวแก้รายงานว่าลู่เข้า แต่ตรวจสมดุลกำลังของทุกบัส การไหลและกำลังสูญเสียของทุกกิ่ง และค่ากระแสที่คำนวณย้อนกลับจาก $S=VI^{*}$ จากนั้นเมื่อแปลงผล Power Flow ไปเป็น DAE equilibrium จะคง KCL ของทุกบัสไว้ครบ ไม่ตัด KCL ของบัส SLACK ออกเพื่อทำให้ระบบสมการเป็นสี่เหลี่ยมจัตุรัส แต่ใช้การตรึงพิกัดอ้างอิงและแก้ค่าคำสั่งควบคุมที่เหมาะสมแทน เหตุผลของการเลือกวิธีนี้คือ การตัด KCL หนึ่งแถวทำให้ reduced residual มีค่าเล็กได้แม้ KCL ทางกายภาพยังไม่สมดุล ซึ่งเป็นความผิดพลาดที่ตรวจไม่พบจากค่า residual เพียงอย่างเดียว

\section{DAE equilibrium และแบบจำลอง Synchronous Generator}
หลัง PF ได้แรงดันและกำลังของแต่ละอุปกรณ์ จะสร้าง state เริ่มต้นและแก้สมการ $f=0$ ร่วมกับ KCL $g=0$ อีกครั้ง จุดสมดุลนี้เป็นจุดเริ่มต้นร่วมของ SSSA และ TS สำหรับ SG ที่บัส 1 ใช้แบบจำลอง round-rotor sixth-order ตามที่ Kundur~\ref{ref:kundur} กับ Sauer และ Pai~\ref{ref:sauerpai} วางไว้ และตามแนวปฏิบัติของ IEEE Std 1110~\ref{ref:ieee1110} โดย state ที่เก็บคือ
\begin{equation}
x_{SG}=[\delta,\omega,E'_q,E'_d,E''_q,E''_d]^T,
\end{equation}
และแกนกลใช้ swing equation
\begin{equation}
\dot{\delta}=\omega_0\Delta\omega,\qquad
2H\dot{\Delta\omega}=T_m-T_e-D\Delta\omega.
\label{eq:swing_summary}
\end{equation}
ส่วน transient/subtransient EMF ใช้ time constants และ reactances ของโปรไฟล์ IEEE 14-bus ในโปรเจกต์ กรณีนี้ $T'_{q0}=0$ จึงเป็น singular limit และ state $E'_d$ ถูกตรึงที่ค่าพีชคณิตก่อน equilibrium/SSSA ทำให้ SG มี active dynamic states จริง 5 ตัว ไม่ใช่การเพิ่ม time constant เล็ก ๆ เพื่อหลบ singularity

เมื่อ SG breaker เปิด SG จะหยุดฉีดกระแสเข้าระบบ แต่ state ทางกลและ flux ยังถูก integrate ต่อในเส้นทาง breaker-open coast จึงสามารถตรวจ synchronism ก่อน reclose ได้ โดยไม่ reset มุมหรือความเร็วของ SG ให้เท่ากับบัสแบบบังคับ
\section{การวิเคราะห์เสถียรภาพสัญญาณขนาดเล็ก (SSSA)}
SSSA ใช้ตรวจพฤติกรรมของระบบเมื่อถูกรบกวนขนาดเล็กรอบ equilibrium โดย linearize สมการ DAE ชุดเดียวกับที่ใช้ใน TS
\begin{equation}
\begin{bmatrix}\Delta\dot{x}\\0\end{bmatrix}=
\begin{bmatrix}f_x&f_y\\g_x&g_y\end{bmatrix}
\begin{bmatrix}\Delta x\\\Delta y\end{bmatrix}.
\label{eq:sssa_full}
\end{equation}
เมื่อ $g_y$ ไม่เอกฐาน สามารถกำจัด algebraic perturbation ด้วย Schur complement ได้
\begin{equation}
A_{\mathrm{red}}=f_x-f_y g_y^{-1}g_x,
\qquad \Delta\dot{x}=A_{\mathrm{red}}\Delta x.
\label{eq:sssa_schur}
\end{equation}
Eigenvalue $\lambda=\sigma\pm j\omega_d$ ใช้บอกอัตราการสลายและความถี่การแกว่งของแต่ละ mode โดย
\begin{equation}
f_m=\frac{|\omega_d|}{2\pi},\qquad
\zeta=-\frac{\sigma}{\sqrt{\sigma^2+\omega_d^2}}.
\label{eq:modalmetrics}
\end{equation}
หาก eigenvalue ที่เป็น physical decision roots ทั้งหมดมีส่วนจริงเป็นลบ ระบบที่จุดนั้นมีเสถียรภาพสัญญาณขนาดเล็ก อย่างไรก็ตาม SSSA ให้ผลเชิงเส้นเฉพาะที่รอบจุดสมดุลเท่านั้น จึงไม่ใช้แทนการจำลองไม่เชิงเส้น

การจัดการ reference angle เป็นส่วนสำคัญของ SSSA เนื่องจากระบบมีอิสระของมุมร่วมหนึ่งค่า โครงงานจัดการ gauge ก่อนคำนวณ eigenvalue ด้วยการฉายลงพิกัดที่ active และพิกัดอ้างอิงตาม configuration จริง ไม่ใช้วิธีคำนวณ eigenvalue ก่อนแล้วค่อยลบ zero root ออกภายหลัง และยังเก็บ KCL ทางกายภาพทุกแถวไว้ครบ วิธีนี้ทำให้จำนวน root ที่ใช้ตัดสินใจสอดคล้องกับจำนวนองศาอิสระที่แท้จริงของระบบ

สำหรับ configuration ตัวแทนหลัง SG offline ที่ IBR บัส 2 เป็น GFM และ IBR บัส 3, 6, 8 เป็น GFL spectrum อยู่ในระนาบครึ่งซ้ายทั้งหมด mode ที่อยู่ขวาสุดคือ
\begin{equation}
\lambda=-0.328014\pm j0.448860\ \mathrm{s}^{-1},
\quad f_m=0.071438\ \mathrm{Hz},\quad \zeta=0.590017.
\end{equation}
ในกลุ่ม PLL mode พบคู่ $-0.566771\pm j2.132137$ s$^{-1}$ ที่ $f_m=0.33934$ Hz และ $\zeta=0.256901$ ส่วน DC link ของ IBR ทั้งสี่ตัวให้คู่ mode ใกล้ $15.18$--$15.66$ Hz และ $\zeta\approx0.707$ ซึ่งตรงกับค่า damping ratio เป้าหมายของวงจร DC ที่กำหนดไว้ก่อนคำนวณ spectrum จึงใช้เป็นการตรวจความสอดคล้องของแบบจำลองได้

\begin{table}[H]
\begin{center}
\tablefont
\caption{ผล SSSA ของ configuration ตัวแทนเมื่อ SG offline: IBR2 เป็น GFM และ IBR3/6/8 เป็น GFL (eigenvalue ในหน่วย s$^{-1}$)}
\label{tab:sssa_modes}
\begin{tabular}{@{}c r r r l@{}}
\toprule
\tableheader Mode & \tableheader $\Re\{\lambda\}$, $\Im\{\lambda\}$ & \tableheader $f$ (Hz) & \tableheader $\zeta$ & \tableheader Dominant state \\
\midrule
30 & $-0.3280 \pm j\,0.4489$ & $0.0714$ & $0.5900$ & IBR2 $\xi_{Vd}$ (GFM) \\
29 & $-0.5668 \pm j\,2.1321$ & $0.3393$ & $0.2569$ & IBR3 $\delta_{PLL}$ (GFL) \\
28 & $-0.5889 \pm j\,2.1717$ & $0.3456$ & $0.2617$ & IBR6 $\delta_{PLL}$ (GFL) \\
27 & $-1.1855 \pm j\,2.9807$ & $0.4744$ & $0.3696$ & IBR2 $\xi_{Vd}$ (GFM) \\
10 & $-98.4062 \pm j\,98.3803$ & $15.6577$ & $0.7072$ & IBR2 $I_{dc}$ \\
11 & $-96.4556 \pm j\,96.3252$ & $15.3306$ & $0.7076$ & IBR8 $V_{dc}$ \\
12 & $-96.3465 \pm j\,96.2079$ & $15.3120$ & $0.7076$ & IBR3 $V_{dc}$ \\
13 & $-95.5555 \pm j\,95.3486$ & $15.1752$ & $0.7079$ & IBR6 $V_{dc}$ \\
\bottomrule
\end{tabular}
\end{center}
\end{table}
\resultbox{spectrum ทางกายภาพของ configuration นี้อยู่ในระนาบครึ่งซ้ายทั้งหมด โดย mode ที่อยู่ขวาสุดคือ $-0.328014\pm j0.448860$ s$^{-1}$ และคู่ mode ของ DC link มี damping ratio ใกล้ $0.707$ ตามค่าเป้าหมายที่ออกแบบไว้}

เมื่อ SG offline ชุดย่อยของ IBR ที่เป็นไปได้ทั้งหมดมี $2^4-1=15$ ชุด ระบบแก้จุดสมดุลและ SSSA ของทุกชุดจากเครือข่ายจริงของชุดนั้น ไม่ประมาณจากจำนวน GFM เพียงอย่างเดียว ผลที่ได้คือผ่านเกณฑ์ 7 จาก 15 ชุด โดยชุดที่ให้ damping margin ดีที่สุดคือชุดสองตัวที่บัส 3 และบัส 6 ซึ่งมี $\Omega=-0.56814$ s$^{-1}$ ในขณะที่การให้ทั้งสี่ตัวเป็น GFM ให้ $\Omega=-0.48291$ s$^{-1}$ และชุดตัวเดียวที่ดีที่สุดให้ $\Omega=-0.32801$ s$^{-1}$ ผลนี้แสดงว่าการเพิ่มจำนวน GFM ไม่ได้ทำให้ damping margin ดีขึ้นแบบทางเดียว ซึ่งเป็นเหตุผลที่ตารางชุด candidate ต้องคำนวณจริงทุกชุด ไม่สามารถอนุมานจากจำนวนอุปกรณ์ได้

\begin{table}[H]
\begin{center}
\tablefont
\caption{สรุปการคัดกรองชุด candidate ของ GFM ทั้ง 15 ชุดเมื่อ SG offline}
\label{tab:candidate}
\begin{tabularx}{0.99\textwidth}{@{}c c c L@{}}
\toprule
\tableheader จำนวน GFM & จำนวนชุด & ผ่าน & ข้อสังเกต \\
\midrule
$1$ & $4$ & $4$ & ทุกชุดตัวเดียวผ่านการคัดกรองเชิงเส้น; ชุดที่ดีที่สุดคือบัส 2 ($\Omega=-0.32801$) \\
$2$ & $6$ & $2$ & ชุดบัส 2+6 และบัส 3+6 ผ่าน; ชุดหลังให้ margin ดีที่สุดของตารางทั้งหมด \\
$3$ & $4$ & $0$ & ไม่มีชุดใดหา equilibrium ได้ภายใต้ข้อจำกัดของอุปกรณ์ \\
$4$ & $1$ & $1$ & ผ่าน SSSA แต่ยังต้องทดสอบว่าวิถีไม่เชิงเส้นไปถึงชุดนี้ได้จริงหรือไม่ \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}
\resultbox{ชุดที่ผ่านเกณฑ์ไม่เป็นฟังก์ชันทางเดียวของจำนวน GFM: ชุดสามตัวไม่มีชุดใดผ่านเลย ในขณะที่ชุดสองตัวและชุดสี่ตัวผ่าน ผลนี้ทำให้การแจงนับทุกชุดเป็นสิ่งจำเป็น ไม่ใช่ทางเลือก}

\section{การจำลองในโดเมนเวลา (TS) และตัวแก้สมการเชิงตัวเลข}
TS ใช้สมการ DAE เดียวกับ~\eqref{eq:dae_summary} แล้ว discretize differential states ด้วย implicit trapezoidal method
\begin{equation}
\begin{aligned}
x_{k+1}-x_k-\frac{h}{2}\bigl[f(x_k,y_k,u_k)&+f(x_{k+1},y_{k+1},u_{k+1})\bigr]=0,\\
g(x_{k+1},y_{k+1},u_{k+1})&=0.
\end{aligned}
\label{eq:trap_summary}
\end{equation}
Unknown ของแต่ละ step จึงประกอบด้วย differential และ algebraic variables พร้อมกัน ตัวแก้ใช้ Newton แบบมีการหน่วง
\begin{equation}
J(z^{(m)})\Delta z=-r(z^{(m)}),\qquad
z^{(m+1)}=z^{(m)}+\alpha\Delta z,\quad 0<\alpha\le1,
\end{equation}
และรับ step เมื่อ residual ไม่เชิงเส้นผ่านเกณฑ์ที่กำหนดไว้ก่อน สำหรับผลหลักในรายงานนี้ ทุก step ที่ยอมรับมี $\|r\|_{\infty}<10^{-8}$

เส้นทาง adaptive ใช้แนวคิด step-doubling ของ trapezoidal method: ทดลองหนึ่ง full step และสอง half steps แล้วประเมิน local error จากความต่างของคำตอบลำดับสอง
\begin{equation}
e_{LTE}\approx\frac{z_{h/2,h/2}-z_h}{2^2-1}=\frac{z_{h/2,h/2}-z_h}{3}.
\label{eq:lte_summary}
\end{equation}
หาก Newton ไม่ลู่เข้า, state ออกนอกขอบเขตทางกายภาพที่อุปกรณ์ประกาศไว้ หรือค่าความคลาดเคลื่อนเฉพาะที่สูงเกินเกณฑ์ step นั้นจะถูกปฏิเสธและย้อนกลับไปยัง state ที่ยอมรับแล้วก่อนลด $h$ ใหม่ ดังนั้นวิถีที่นำไปพล็อตจึงไม่มี trial ที่ถูกปฏิเสธปะปนอยู่เลย

อีกจุดหนึ่งที่สำคัญคือการลงจุดเหตุการณ์อย่างแม่นยำ เมื่อมีการปลด SG เพิ่มโหลด เกิด fault เคลียร์ fault ปลดสายส่ง หรือสลับโหมด ตัวอินทิเกรตจะตัด step ให้ปลาย step ตรงกับเวลาเหตุการณ์ก่อน จากนั้นจึงเปลี่ยนโครงสร้างเครือข่ายหรือโหมด แล้วแก้สมการพีชคณิตของลิมิตขวาใหม่ วิธีนี้ป้องกันการที่สมการก่อนและหลังเหตุการณ์อยู่ใน trapezoidal step เดียวกัน ซึ่งจะทำให้ผลของขั้นนั้นไม่มีความหมายทางกายภาพ

การทดสอบ regression ของเส้นทาง solver แยกชัดระหว่างโหมดขั้นเวลาคงที่และโหมดปรับขั้นเวลาอัตโนมัติ โดยกรณี IEEE 14-bus ที่ไม่ได้เปิดตัวเลือกปรับขั้นเวลาให้ผลตรงกับการระบุขั้นเวลาคงที่อย่างชัดแจ้งแบบ bit-identical ทั้ง $t$, $x$, $y$, ประวัติ input และบันทึกเหตุการณ์ ผลนี้ยืนยันว่าการเพิ่มตัวควบคุมขั้นเวลาไม่ได้เปลี่ยนผลของเส้นทางเดิมโดยไม่ตั้งใจ
\section{แบบจำลอง IBR แบบสองโหมด GFL/GFM ขนาด 17 state}
IBR ที่ใช้ในกรณีหลักประกอบขึ้นจากบล็อกควบคุมมาตรฐานที่อ้างถึงในหัวข้อที่ 1 แล้วจัดให้อยู่ใน fixed-layout device เดียว เพื่อให้เปลี่ยนโหมดระหว่าง GFL และ GFM ได้โดยไม่เปลี่ยนขนาด state vector กลางการจำลอง แต่ละ IBR มี 17 coordinates และสามารถแบ่ง state ได้เป็นสามกลุ่ม
\begin{equation}
 x_{IBR}=\begin{bmatrix}x_{com}^{T}&x_{GFL}^{T}&x_{GFM}^{T}\end{bmatrix}^{T},
\label{eq:ibr_partition}
\end{equation}
โดย
\begin{align}
x_{com}&=[i_d,\ i_q,\ V_{dc},\ I_{dc}]^T,\\
x_{GFL}&=[\delta_{PLL},\ \xi_{PLL},\ \xi_P,\ \xi_Q,\ \xi_{Id}^{GFL},\ \xi_{Iq}^{GFL}]^T,\\
x_{GFM}&=[\delta_{VSG},\ \omega_{VSG},\ E,\ \xi_{Vd},\ \xi_{Vq},\ \xi_{Id}^{GFM},\ \xi_{Iq}^{GFM}]^T.
\label{eq:ibr_groups}
\end{align}
เมื่อนำทั้งสามกลุ่มมาเรียงใน fixed layout จะได้
\begin{equation}
\begin{aligned}
x_{IBR}=[&i_d,i_q,V_{dc},\;\delta_{PLL},\xi_{PLL},\xi_P,\xi_Q,\xi_{Id}^{GFL},\xi_{Iq}^{GFL},\\
&\delta_{VSG},\omega_{VSG},E,\xi_{Vd},\xi_{Vq},\xi_{Id}^{GFM},\xi_{Iq}^{GFM},I_{dc}]^T.
\end{aligned}
\label{eq:ibr17}
\end{equation}
กลุ่ม $x_{com}$ เป็น physical plant states ที่ใช้ร่วมกันในทั้งสองโหมดและ evolve ตลอดเวลา ส่วน $x_{GFL}$ และ $x_{GFM}$ เป็น controller states คนละ branch และ \textbf{ไม่ถูกใช้งานพร้อมกัน}. เมื่ออุปกรณ์อยู่ในโหมด GFL จะ active เฉพาะ $x_{com}$ และ $x_{GFL}$ ขณะที่ $x_{GFM}$ ถูก hold ด้วย $\dot x_{GFM}=0$; เมื่อสลับเป็น GFM จะ active เฉพาะ $x_{com}$ และ $x_{GFM}$ ขณะที่ $x_{GFL}$ ถูก hold ด้วย $\dot x_{GFL}=0$. ดังนั้นโครงสร้างนี้เป็น \emph{mode-switched controller} ไม่ใช่การนำ GFL และ GFM มาควบคุม converter พร้อมกัน

ใน index ของ fixed 17-state layout โหมด GFL ใช้ active states $\{1{:}9,17\}$ รวม 10 ตัว และโหมด GFM ใช้ $\{1{:}3,10{:}17\}$ รวม 11 ตัว โดย state ของ branch ที่ไม่ active ถูกเก็บไว้เป็น memory/anchor สำหรับ state-transfer ตอนสลับโหมด ไม่สร้าง artificial decay pole เพื่อบังคับ state กลับเอง

\begin{table}[H]
\begin{center}
\tablefont
\caption{การแบ่ง state ownership ของ IBR แบบ dual-mode}
\label{tab:ibr_state_ownership}
\begin{tabularx}{0.98\textwidth}{@{}l >{\raggedright\arraybackslash}p{0.30\textwidth} c c L@{}}
\toprule
\tableheader กลุ่ม & State & GFL mode & GFM mode & หน้าที่ \\
\midrule
Common & $i_d,i_q,V_{dc},I_{dc}$ & Active & Active & physical AC/DC plant; ใช้ร่วมกันและ evolve ต่อเนื่อง \\
GFL branch & \begin{tabular}[t]{@{}l@{}}$\delta_{PLL},\xi_{PLL},\xi_P,\xi_Q,$\\$\xi_{Id}^{GFL},\xi_{Iq}^{GFL}$\end{tabular} & Active & Hold & PLL, $P/Q$ control และ current-control integrators ของ GFL \\
GFM branch & \begin{tabular}[t]{@{}l@{}}$\delta_{VSG},\omega_{VSG},E,$\\$\xi_{Vd},\xi_{Vq},\xi_{Id}^{GFM},\xi_{Iq}^{GFM}$\end{tabular} & Hold & Active & VSG, voltage-forming และ current-control integrators ของ GFM \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}
\resultbox{ในหนึ่ง IBR ณ เวลาใดเวลาหนึ่ง controller branch ที่ active มีได้เพียงหนึ่งชุด: GFL \textbf{หรือ} GFM. Common plant states ทำงานตลอด ส่วน branch ที่ไม่ active จะถูก hold และใช้เป็น state memory สำหรับการสลับครั้งถัดไป}

\begin{figure}[H]
\centering
\includegraphics[width=0.99\textwidth]{fig_v2_dualibr_block.png}
\caption{บล็อกไดอะแกรมของ IBR แบบ dual-mode สาขา GFM (VSG, $Q$--$V$, วงกระแสชั้นใน) และสาขา GFL (PLL, $P/Q$, วงกระแสชั้นใน) สร้างกระแสอ้างอิงคนละชุด ตัวเลือกโหมดที่ตัวกำกับสั่งด้วยดัชนีความรุนแรง $S(t)$ ปล่อยให้ผ่านได้เพียงสาขาเดียว จากนั้นกระแสอ้างอิงผ่านตัวจำกัด $\Pi_I$ เข้าสู่วงกระแสชั้นใน แล้วต่อไปยัง DC link, ตัวกรอง AC และบัสปลายทางซึ่งทั้งสองโหมดใช้ร่วมกัน เส้นทึบคือทางเดินสัญญาณควบคุม เส้นประคือทางป้อนกลับจากการวัด และเส้นประ--จุดคือคำสั่งจากตัวกำกับ}
\label{fig:dualibr}
\end{figure}

\noindent\textbf{Common AC filter.} ทั้งสองโหมดใช้กระแส filter และ DC link ร่วมกัน โดยใน synchronous $dq$ frame
\begin{align}
\dot i_d&=\frac{\omega_b}{L_f}\left(v_{cd}-v_d-R_fi_d+\omega_{pu}L_fi_q\right),\\
\dot i_q&=\frac{\omega_b}{L_f}\left(v_{cq}-v_q-R_fi_q-\omega_{pu}L_fi_d\right).
\label{eq:filter_dq}
\end{align}
กระแส physical $i_d,i_q$ เป็น differential states จริง ตัว current limiter จำกัด current reference ที่ controller สั่ง ไม่ได้ clip state ของ filter แบบพีชคณิต เพราะการ clip state จะเปลี่ยน terminal KCL โดยตรง

\noindent\textbf{DC-link และแหล่ง DC แบบไม่อุดมคติ.} สมการพลังงานของ DC link ต้องรู้กฎของ $I_{dc}$ ด้วย โครงงานจึงใช้ Thevenin source ที่มี internal resistance และ source-current state
\begin{align}
C_{dc}\dot V_{dc}&=I_{dc}-\frac{P_{ac}}{V_{dc}}-\frac{\max(0,V_{dc}-V_{dc}^{max})}{R_{ch}},\\
\tau_s\dot I_{dc}&=\frac{E_{dc}-V_{dc}}{R_{dc}}-I_{dc},
\label{eq:dc_summary}
\end{align}
โดย $P_{ac}=v_{cd}i_d+v_{cq}i_q$. ค่า $E_{dc}$ ถูกคำนวณจากเงื่อนไขให้ dispatched point เป็น equilibrium จึงไม่ปรับเพื่อทำให้ผล TS ดูดีขึ้น ส่วน $\tau_s$ ถูกเลือกจาก damping criterion ของวงจร DC และตรวจว่าคู่ eigenvalue อยู่ฝั่งซ้ายของระนาบเชิงซ้อนก่อนนำไปใช้

\noindent\textbf{การลด command-delay states.} แบบจำลองต้นทางมี actuation delay สองแกน แต่ delay เชิงกายภาพจาก digital control ประมาณ $T_d=1.5/f_{sw}\approx0.3$ ms ที่ $f_{sw}=5$ kHz ซึ่งเล็กกว่า phasor time step หลายร้อยเท่า จึงใช้ singular-perturbation reduction $v_{del}=v_{cmd}$ เพื่อตัด fast states ที่ RMS model ไม่สามารถ resolve ได้ การลดนี้คง equilibrium และ retained-state equations เดิม แต่ลด superset จากโครงสร้างเก่า 20 states เหลือ 16 ก่อนเพิ่ม $I_{dc}$ เป็น state ที่ 17

\subsection{โหมด Grid-Following: PLL วงกำลัง $P/Q$ และวงกระแสชั้นใน}
GFL ทำงานเป็น current-controlled resource และต้องอาศัยแรงดันของโครงข่ายเพื่อกำหนดมุมอ้างอิง PLL แปลงแรงดันบัสเข้าสู่กรอบของตนเองด้วย $V_{dq}=Ve^{-j\delta_{PLL}}$ แล้วใช้ $v_q$ เป็น phase error
\begin{equation}
\dot\delta_{PLL}=k_{p,PLL}v_q+k_{i,PLL}\xi_{PLL},\qquad
\dot\xi_{PLL}=v_q.
\label{eq:gflpll}
\end{equation}
กำลังที่วัดได้คำนวณจาก terminal current จริง จากนั้น outer P/Q PI สร้าง current reference
\begin{align}
e_P&=\kappa P_{ref}-P_{inv},& i_{d,raw}^{*}&=k_{pP}e_P+k_{iP}\xi_P,\\
e_Q&=\kappa Q_{ref}-Q_{inv},& i_{q,raw}^{*}&=-\left(k_{pQ}e_Q+k_{iQ}\xi_Q\right).
\end{align}
เครื่องหมายลบของ $i_q^{*}$ มาจาก generator-injection convention ของโปรเจกต์ จากนั้น circular limiter $\Pi_I$ จำกัดขนาด reference ไม่ให้เกิน $I_{max}$ และ inner PI สร้าง $v_{cd},v_{cq}$ เพื่อขับ filter current ใน~\eqref{eq:filter_dq}. เมื่อ limiter ทำงาน outer integrator ใช้ conditional anti-windup: ถ้า error กำลังผลักคำสั่งออกนอกขอบเขตจะ hold integrator แต่ถ้า error ช่วยดึงกลับเข้าขอบเขตจะปล่อยให้ integrate ต่อ

จุดสำคัญของ GFL คือ PLL มีหน้าที่ \emph{ตาม} มุมของโครงข่าย ดังนั้นหาก SG ถูกปลดและ IBR ทุกตัวยังเป็น GFL ระบบจะไม่มีแหล่ง voltage-forming เหลืออยู่ กรณีตรึง GFL ทั้งหมดจึงถูกปฏิเสธที่ $t=20$ s ด้วยเหตุผลว่าไม่มีแหล่ง voltage-forming ในโครงข่ายที่ยังจ่ายไฟ แทนที่จะให้ Newton เดินต่อบนระบบที่ไม่มีมุมอ้างอิง การปฏิเสธนี้เป็นผลลัพธ์ที่ถูกต้องของกรณีศึกษา ไม่ใช่ความล้มเหลวของตัวแก้สมการ

\subsection{โหมด Grid-Forming: เครื่องซิงโครนัสเสมือนและวง $Q$--$V$}
GFM ไม่ใช้ PLL ใน active branch แต่สร้างมุมจาก virtual synchronous generator (VSG) ของตัวเอง โครงสร้างนี้อยู่ในกลุ่มเดียวกับแบบจำลอง grid-forming ที่เผยแพร่เป็นอ้างอิงสาธารณะ~\ref{ref:regfmb1}
\begin{align}
M\dot\omega_{VSG}&=\kappa P_{ref}-P_{inv}-D_v(\omega_{VSG}-1),\\
\dot\delta_{VSG}&=\omega_b(\omega_{VSG}-1),\\
\dot E&=\frac{k_Q(\kappa Q_{ref}-Q_{inv})-k_E(E-E_{ref})}{\tau_E}.
\label{eq:gfmcore}
\end{align}
state $E$ เป็น voltage-forming reference ของ d-axis โดยกำหนด $v_{d,ref}=E$ และ $v_{q,ref}=0$. Voltage PI แปลง voltage error เป็น current reference แล้วผ่าน current limiter เดียวกับ GFL ก่อนเข้า inner current PI ดังนั้น GFM สามารถสร้างมุมและแรงดันให้ island ได้ด้วยตัวเอง แต่ยังคงข้อจำกัดกระแสของ converter

\begin{table}[H]
\begin{center}
\tablefont
\caption{ความแตกต่างหลักระหว่าง GFL และ GFM ที่ใช้ในโครงงาน}
\begin{tabularx}{0.96\textwidth}{@{}l L L@{}}
\toprule
หัวข้อ & GFL & GFM \\
\midrule
มุมอ้างอิง & PLL ติดตามแรงดันบัส & VSG สร้างมุมจาก $\omega_{VSG}$ \\
ลักษณะหลัก & current-following & voltage-forming \\
outer control & $P/Q$ PI สร้าง $i_d^*,i_q^*$ & VSG + $Q$--$V$ + voltage PI \\
ใช้เมื่อ SG หาย & อยู่ลำพังไม่ได้ & สามารถเป็น reference ของ island \\
common plant & $i_d,i_q,V_{dc},I_{dc}$ & $i_d,i_q,V_{dc},I_{dc}$ \\
active states & $10$ & $11$ \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}
\subsection{การถ่ายโอนโหมด GFL$\leftrightarrow$GFM และเกตความต่อเนื่อง}
การเปลี่ยนโหมดไม่ใช้วิธี cold restart controller ทั้งหมด เพราะจะทำให้ terminal current กระโดด ขั้นตอน transfer ของโครงงานรักษา common plant states $i_d,i_q,V_{dc},I_{dc}$ ไว้ แล้ว initialize เฉพาะ controller branch ปลายทางจากแรงดันและกำลังที่ terminal เดิม
\begin{equation}
S^- =V\left(I^-\right)^*=P^-+jQ^-,\qquad
x_{target}^{+}=\mathrm{Init}(V,P^-,Q^-).
\end{equation}
หลังสร้าง state ขวามือแล้วจะคำนวณกระแสใหม่และตรวจ
\begin{equation}
|I^{+}-I^{-}|\le 10^{-10},\qquad
P^{+}\approx P^{-},\quad Q^{+}\approx Q^{-}.
\label{eq:transfergate}
\end{equation}
หากไม่ผ่าน gate transaction จะถูก reject ก่อน commit state เข้าสู่ trajectory นอกจากนี้การ GFL$\to$GFM จะ carry ความถี่ที่ PLL วัดได้ไปตั้งต้น $\omega_{VSG}$ และการ GFM$\to$GFL จะ carry ความถี่ VSG ไปยัง PLL integrator เพื่อให้ frequency coordinate ต่อเนื่องมากที่สุด ขณะที่ inactive branch ถูกเก็บไว้เป็น anchor และไม่ evolve

การพิสูจน์ transfer ใช้ falsification tests ที่คำนวณ $I,P,Q$ ก่อนและหลังจาก production current-injection function โดยตรง รวมถึง rigid-frame rotation test: เมื่อหมุนแรงดันทั้งระบบและมุมภายในด้วยมุมเดียวกัน phasor current ต้องหมุนตาม แต่ $P,Q$ ต้องคงเดิม ผลที่ผ่านเงื่อนไขนี้ช่วยยืนยันว่า state map ไม่ผูกกับ absolute network angle แบบผิดพลาด

\section{ตัวกำกับอัตโนมัติและดัชนีความรุนแรง}
Supervisor ใช้ค่าความเบี่ยงเบนแรงดันของ IBR และความถี่เฉลี่ยของระบบเพื่อสร้างสอง sub-indices
\begin{equation}
J_V=\frac{\big||V_i|-V_i^{\star}\big|}{0.10},\qquad
J_f=\frac{|f_{coi}-60|}{0.50},
\end{equation}
และรวมเป็น severity index
\begin{equation}
S(t)=\mathrm{sat}_{[0,1]}\left(0.5J_V+0.5J_f\right).
\label{eq:severity_summary}
\end{equation}
ใช้ hysteresis และ dwell เพื่อลดการ chatter
\begin{align}
\mathrm{GFL}\to\mathrm{GFM}:&\quad S\ge0.65\ \text{ต่อเนื่องอย่างน้อย }0.10\ \mathrm{s},\\
\mathrm{GFM}\to\mathrm{GFL}:&\quad S\le0.35\ \text{ต่อเนื่องอย่างน้อย }1.00\ \mathrm{s}.
\label{eq:hysteresis_summary}
\end{align}
เมื่อจำเป็นต้องเพิ่ม forming support ระบบไม่เลือกจากดัชนีเพียงอย่างเดียว แต่ค้นหา candidate ที่เป็น strict superset ของชุด GFM ปัจจุบันและผ่าน authenticated equilibrium/SSSA table โดยเริ่มจากจำนวนอุปกรณ์ที่เพิ่มน้อยที่สุดก่อน หากต้องลด support จะเลือก strict nonempty subset ที่ยังรักษา reference ได้ในช่วง SG offline

ก่อน SG trip ยังมี reference-loss guard ตรวจว่า event จะทำให้ island ไม่มี SG/GFM หรือไม่ หากใช่ event จะถูก refuse ก่อนเรียก Newton ส่วน support transition ที่ผ่าน selector แล้วยังสามารถถูกตรวจด้วย short forward certificate เพื่อปฏิเสธ state ที่มี relative-angle separation หรือ nonlinear nonconvergence รุนแรง แม้ candidate นั้นจะผ่าน SSSA แล้วก็ตาม หลักการนี้เป็นเหตุผลที่ adaptive arm สามารถค่อย ๆ เพิ่ม GFM เป็นลำดับแทนการกระโดดไป configuration ใหญ่ทันที

\begin{figure}[H]
\centering
\includegraphics[width=6.90in]{fig_v2_supervisor.png}
\caption{ดัชนีความรุนแรงรายอุปกรณ์ โหมดที่ commit และผู้ถือ reference angle ของแขนงสลับโหมด: (a) ดัชนี $S$ ของคอนเวอร์เตอร์ทั้งสี่ตัว เส้นแนวนอนสีแดงคือระดับกระตุ้น $\Gamma_{on}=0.65$ และเส้นสีน้ำเงินคือระดับปลด $\Gamma_{off}=0.35$ (b) โหมดที่ตัวกำกับ commit ให้แต่ละตัว (c) อุปกรณ์ที่ถือมุมอ้างอิงของโครงข่าย เส้นประแนวตั้งคือเวลาเหตุการณ์ที่กรณีศึกษากำหนดไว้ล่วงหน้า เส้นทึบแดงคือเวลาปิดเบรกเกอร์ SG และเส้นประน้ำเงินคือเวลาที่ IBR ตัวสุดท้ายคืนสู่ GFL}
\label{fig:supervisor}
\end{figure}

\section{การตรวจสอบความถูกต้องเทียบกับโปรแกรมอ้างอิงภายนอก}
การตรวจสอบความถูกต้องของสายงานคำนวณใช้การเปรียบเทียบกับโปรแกรมอ้างอิงภายนอกบนข้อมูลนำเข้าชุดเดียวกัน โดยโปรแกรมอ้างอิงทำหน้าที่เป็นเครื่องมือเปรียบเทียบเท่านั้น ไม่มีค่าใดจากโปรแกรมเหล่านั้นไหลกลับเข้าสู่การคำนวณของโครงงาน เกณฑ์ยอมรับทุกตัวถูกประกาศไว้ก่อนดูผล

โปรแกรมอ้างอิงหลักคือ PSAT รุ่น 2.1.11~\ref{ref:psat} ซึ่งใช้ตัวแก้ Newton สำหรับ Power Flow และวิธีสี่เหลี่ยมคางหมูที่มี corrector ลู่เข้าสำหรับโดเมนเวลา และโปรแกรมอ้างอิงที่สองคือ PGAz รุ่น 1.1.1 ซึ่งเป็นโปรแกรมเสถียรภาพแบบคลาสสิกอันดับสอง ผลการเปรียบเทียบสามทางแสดงในตารางที่~\ref{tab:validation_ext}
% SOURCE: output/validation/artifacts/psat_pgaz_validation_2026-07-11_160014.md
% (validated source commit b75e37a, MATLAB R2026a Update 3, 2026-07-11)
\begin{table}[H]
\begin{center}
\tablefont
\caption{การเปรียบเทียบผล Power Flow และผลโดเมนเวลากับ PSAT บนข้อมูลนำเข้าชุดเดียวกัน}
\label{tab:validation_ext}
\begin{tabularx}{0.99\textwidth}{@{}l r r L@{}}
\toprule
\tableheader ปริมาณที่เทียบ & IEEE 14-bus & IEEE RTS-24 & เกณฑ์ที่ประกาศก่อน \\
\midrule
$\max|\Delta|V||$ (pu) & $6.661\times10^{-16}$ & $4.441\times10^{-16}$ & $<10^{-6}$ \\
$\max|\Delta\theta|$ (deg) & $3.553\times10^{-14}$ & $6.750\times10^{-14}$ & $<10^{-4}$ \\
$\max|\Delta Y_{\mathrm{net}}|$ & $3.972\times10^{-15}$ & $2.842\times10^{-14}$ & ต้องเป็นเครือข่ายเดียวกัน \\
$\Delta\delta_{\mathrm{COI}}$ (deg) & $0.0096$ & $0.0068$ & $<0.05$ \\
$\Delta\omega$ (pu) & $3.816\times10^{-6}$ & $4.620\times10^{-6}$ & $<10^{-4}$ \\
$\Delta P_e$ (MW) & $0.0422$ & $0.0827$ & $<0.1$ \\
$\max|\Delta|V||$ ระหว่างเกิด fault (pu) & $3.179\times10^{-5}$ & $5.354\times10^{-6}$ & $<10^{-3}$ \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}
\resultbox{ผล Power Flow ตรงกับ PSAT ที่ระดับความละเอียดของเครื่อง และผลโดเมนเวลาผ่านทุกเกณฑ์ที่ประกาศไว้ก่อน โดยไม่มีการปรับพารามิเตอร์ ตัวแก้ หรือค่า tolerance ใดเพื่อให้ผลตรงกัน}

การเปรียบเทียบกับ PGAz \textbf{ไม่ผ่าน} เกณฑ์เดียวกันอย่างตรงไปตรงมา โดยมุม COI ต่างกันราว $0.6$ องศาสำหรับ IEEE 14-bus และ $0.3$ องศาสำหรับ RTS-24 เกินเกณฑ์ $0.05$ องศา งานนี้ตรวจสมมติฐานว่าความต่างเกิดจากจำนวนรอบ corrector แล้ว\emph{หักล้างสมมติฐานนั้นได้} เมื่อเพิ่มจำนวนรอบเป็น 3, 8 และ 12 ค่าความต่างคงอยู่ระดับเดิม ในขณะที่ $Y_{\mathrm{net}}$ admittance ของ fault และการจับคู่หมายเลขบัสตรงกันทั้งหมด ความต่างที่เหลือจึงเป็นลักษณะของสูตรการอินทิเกรตของ PGAz ไม่ใช่ของสายงานคำนวณของโครงงาน ผลนี้ถูกรายงานเป็น FAIL ตามที่วัดได้ ไม่มีการผ่อนเกณฑ์และไม่มีการแก้ไขโปรแกรมอ้างอิง

การตรวจสอบ SSSA ใช้แนวทางยึดสัญญาของสมการ ไม่ใช้ค่าจากวรรณกรรมเป็นเป้าหมายการยอมรับ
% SOURCE: output/validation/artifacts/sssa_validation.md (validated source commit e23185a)
residual ของ equilibrium ทุกกรณีต่ำกว่า $10^{-10}$ การประกอบคืน Schur complement ให้ความคลาดเคลื่อนเท่ากับศูนย์พอดี และการศึกษาการลู่เข้าของ Jacobian แบบผลต่างจำกัดให้ที่ราบ (plateau) ระหว่างขั้น $h=10^{-5}$ และ $10^{-6}$ ที่ระดับ $1.686\times10^{-7}$, $5.799\times10^{-9}$ และ $1.078\times10^{-7}$ สำหรับสามแบบจำลองที่ตรวจ ทั้งหมดต่ำกว่าเกณฑ์ที่ประกาศไว้ก่อนคือ $10^{-3}$ หลายอันดับ ขั้นผลต่างจำกัดที่ใช้ในการผลิตจึงอยู่บนที่ราบนี้ ไม่ได้ถูกเลือกเพื่อให้ค่า eigenvalue ดูดี

การเทียบกับตารางที่ 9.5 ของ Padiyar~\ref{ref:padiyar} เป็นการตรวจสอบเชิงวินิจฉัยเท่านั้น ไม่ใช่เกณฑ์ยอมรับ ระยะห่างสูงสุดของคู่ eigenvalue ที่จับคู่กันได้ประมาณ $4.3\times10^{-2}$ เนื่องจากการศึกษาที่ราบข้างต้นแสดงว่า eigenvalue เปลี่ยนเพียงระดับ $10^{-7}$ เมื่อเปลี่ยนขั้นผลต่างจำกัด ความต่าง $4\times10^{-2}$ นี้จึงอธิบายด้วยสัญญาณรบกวนไม่ได้ สาเหตุยังไม่ได้ข้อสรุป และอาจมาจากความต่างของแบบจำลอง ข้อมูล convention ของสัญลักษณ์ การกำหนดค่าเริ่มต้น หรือความละเอียดของค่าที่ตีพิมพ์ ไม่มีพารามิเตอร์ ค่าคงตัวเวลา แบบจำลองโหลด ขั้นผลต่างจำกัด หรือ tolerance ใดถูกปรับเพื่อลดความต่างนี้

\section{การทดสอบแบบจำลอง IBR บนระบบ SMIB}
ก่อนนำ IBR ไปประกอบในระบบ IEEE 14-bus แบบจำลองแต่ละโหมดถูกทดสอบแยกบนระบบ single-machine infinite-bus (SMIB) ซึ่งมีคำตอบวงจรอนุกรมในรูปปิดใช้เทียบได้ จุดทำงานที่ใช้คือแรงดันปลายทาง $V=1.0\angle0^{\circ}$ pu, $P=0.40$ pu, $Q=0.10$ pu และอิมพีแดนซ์สายส่ง $Z_{line}=0.02+j0.20$ pu บนฐาน 100 MVA โดยกรณี GFL และกรณี GFM \emph{เป็นสองกรณีแยกกัน} ไม่ได้ทำงานพร้อมกันในระบบเดียว
% SOURCE: output/diagnostics/smib/gfl_rms10_smib.txt และ gfm_no_pll_smib.txt
\begin{table}[H]
\begin{center}
\tablefont
\caption{ผลการตรวจสอบแบบจำลอง IBR บนระบบ SMIB (สองกรณีแยกกัน)}
\label{tab:smib}
\begin{tabularx}{0.99\textwidth}{@{}L r r@{}}
\toprule
\tableheader ปริมาณที่ตรวจ & GFL (10 state) & GFM ไม่มี PLL (4 state) \\
\midrule
residual ของสมการเชิงอนุพันธ์ $\|f_0\|$ & $2.790\times10^{-13}$ & $6.523\times10^{-14}$ \\
residual ของ KCL ที่ equilibrium $\|g_0\|$ & $1.110\times10^{-16}$ & $2.082\times10^{-16}$ \\
$\mathrm{rcond}(g_y)$ & $0.8347$ & $0.9216$ \\
ความคลาดเคลื่อนการประกอบคืน Schur & $2.605\times10^{-14}$ & $8.095\times10^{-11}$ \\
$\max\Re\{\lambda\}$ (s$^{-1}$) & $-11.23383$ & $-0.554663$ \\
ความคลาดเคลื่อนเอกลักษณ์กำลัง (pu) & $0.000$ & $6.523\times10^{-16}$ \\
ความต่างระหว่างผลไม่เชิงเส้นกับเชิงเส้น & $7.700\times10^{-6}$ & $2.866\times10^{-5}$ \\
อัตราส่วนเมื่อลดขนาดการรบกวนครึ่งหนึ่ง & $2.489\times10^{-9}$ & $1.433\times10^{-5}$ \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}

ผลที่ต้องอ่านเป็นสาระเชิงกายภาพคือ GFM แบบไม่มี PLL ให้คู่ mode แกว่งของ VSG ที่ $\lambda=-0.5555\pm j9.356$ s$^{-1}$ ซึ่งเท่ากับ $f_m=1.489$ Hz และ $\zeta=0.05926$ ตรงกับที่ทฤษฎีของสมการแกว่งคาดไว้ว่าโครงสร้างนี้ต้องมี mode แกว่ง ในขณะที่ GFL ให้เฉพาะรากจริงที่เร็วกว่าและไม่มีสมการแกว่งของตนเอง ความคลาดเคลื่อนเอกลักษณ์กำลังของ GFL เท่ากับศูนย์พอดีเทียบกับเกณฑ์ $10^{-10}$ ที่ประกาศไว้ก่อน ซึ่งยืนยันว่ากำลังที่คำนวณจาก state ภายในและกำลังที่คำนวณจากพอร์ตปลายทางเป็นปริมาณเดียวกัน ไม่ใช่สองการคำนวณที่ให้ค่าใกล้เคียงกัน

\section{วิธีตรวจสอบและหลักฐานที่ใช้ยืนยันแบบจำลอง}
โครงงานใช้แนวทาง ``สมการเดียวกัน--หลายการตรวจสอบ'' คือไม่สร้าง simplified model แยกขึ้นมาเพื่อทำให้ผล validation ผ่าน ตารางที่~\ref{tab:validation} สรุปสิ่งที่ตรวจและเหตุผลของแต่ละ gate โดยผลทั้งหมดในรายงานนี้อ้างเฉพาะกรณี IEEE 14-bus และแบบจำลองที่ประกอบอยู่ในกรณีดังกล่าว
\begin{table}[H]
\begin{center}
\tablefont
\caption{สรุปการตรวจสอบที่ใช้กับกรอบ IEEE 14-bus}
\label{tab:validation}
\begin{tabularx}{0.98\textwidth}{@{}>{\raggedright\arraybackslash}p{0.20\textwidth} >{\raggedright\arraybackslash}p{0.34\textwidth} L@{}}
\toprule
ส่วนที่ตรวจ & วิธีตรวจ & เกณฑ์/หลักฐานสำคัญ \\
\midrule
Power Flow & Newton mismatch, bus/branch power balance & operating point ต้องลู่เข้าและกำลังที่คำนวณกลับจาก $V,I$ ต้องสอดคล้อง \\
DAE equilibrium & แก้ $f=0$ พร้อม KCL ทุกแถว & ไม่ตัด physical KCL ของ SLACK bus; state และ input ชุดนี้ถูก reuse ใน SSSA/TS \\
SSSA & linearize full-KCL DAE และจัดการ gauge ก่อน eig & physical eigenvalues finite; candidate ต้องมี damping margin ตามเกณฑ์ที่ freeze ไว้ \\
IBR model & equilibrium residual, mode ownership, frame covariance & GFM branch ไม่มี PLL; GFL PLL ต้องตอบสนองต่อ $v_q$; inactive state ต้อง hold \\
DC source & equilibrium, stable DC pair, capacitance sensitivity & $V_{dc},I_{dc}$ เป็น equilibrium ที่ dispatch และคู่ DC eigenvalue อยู่ left-half plane \\
Mode transfer & คำนวณ terminal port ก่อน/หลัง & $|I^+-I^-|\le10^{-10}$ และ $P,Q,V_{dc},I_{dc}$ ต่อเนื่องตาม contract \\
TS solver & implicit residual + rejected-step rollback & accepted residual ต่ำกว่า $10^{-8}$; rejected trial ไม่ถูกบันทึกเป็น trajectory \\
Event handling & exact event landing + right-limit solve & ไม่ให้ time step คร่อม topology/mode สองชุด \\
Supervisor & reference guard + authenticated candidate + certificate & ไม่มีช่วง energized island ที่ไร้ voltage-forming source และไม่ commit candidate ที่ nonlinear trial ไม่ผ่าน \\
Regression & fixed default เทียบ explicit fixed บน IEEE14 & $t,x,y,u$ และ event log ตรงกันแบบ bit-identical \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}

\section{เหตุการณ์ทดสอบและผลการจำลองในโดเมนเวลา}
กรณีหลักจำลองเป็นเวลา 250 วินาที เพื่อให้ครอบคลุมทั้งการสูญเสีย SG การเปลี่ยนกำลังโหลด fault การเปลี่ยนโครงสร้างเครือข่าย และการคืนระบบ ดังรูปที่~\ref{fig:periods} ไดอะแกรมแยกสองประเภทของเวลาให้ชัดเจน คือเวลาที่กรณีศึกษากำหนดไว้ล่วงหน้า (กำกับบนลูกศร) และเวลาที่เป็นผลลัพธ์จากการคำนวณของระบบเอง (บรรทัดสรุปใต้ไดอะแกรม) การแยกนี้สำคัญเพราะเวลาประเภทหลังเป็นสิ่งที่การจำลองผลิตขึ้น ไม่ใช่สิ่งที่ป้อนเข้าไป ตลอดการรัน ตัวกำกับเพิ่ม GFM รวมสี่ครั้ง (22.089, 51.340, 53.379 และ 148.281 วินาที) และลดรวมสามครั้ง (25.303, 146.278 และ 152.402 วินาที) ตามดัชนีความรุนแรงร่วมกับเวลาหน่วงคงสถานะ
\begin{figure}[H]
\centering
\begin{tikzpicture}[
  font=\normalsize,
  per/.style={circle,draw=black,thin,minimum size=2.5cm,inner sep=2pt,
    align=center,text=black},
  dist/.style={per,draw=academicblue,very thick},
  tlbl/.style={font=\small},
  tlab/.style={midway,above,font=\small},
  tlabb/.style={midway,below,font=\small},
  arr/.style={-{Latex[length=3mm]},thick,color=black}]

\node[per]  (p1) at (0,0)     {ช่วง 1\\ ทำงาน\\ ปกติ};
\node[dist] (p2) at (4.4,0)   {ช่วง 2\\ ตัด $SG_1$\\ (เสีย slack)};
\node[per]  (p3) at (8.8,0)   {ช่วง 3\\ โหลด $P,Q$\\ เพิ่ม $+20\%$};
\node[dist] (p4) at (8.8,-4.4){ช่วง 4\\ ฟอลต์\\ ที่บัส 9};
\node[per]  (p5) at (4.4,-4.4){ช่วง 5\\ เปิดสาย\\ 6--13};
\node[per]  (p6) at (0,-4.4)  {ช่วง 6\\ ต่อกลับ\\ $SG_1$};

\draw[arr] (-3.2,0) -- node[tlab]{$t=0\second$} (p1);
\draw[arr] (p1) -- node[tlab]{$t=20\second$} (p2);
\draw[arr] (p2) -- node[tlab]{$t=50\second$} (p3);
\draw[arr] (p3) -- node[font=\small,left=2mm,pos=0.5,align=right]{$t=85.000$\\--$85.150\second$} (p4);
\draw[arr] (p4) -- node[tlabb]{$t=110\second$} (p5);
\draw[arr] (p5) -- node[tlabb]{$t=145\second$} (p6);
\draw[arr] (p6) -- node[tlabb,pos=0.62]{$t\to\NewRunEnd\second$} ++(-3.2,0);

\node[tlbl,below=3pt of p6,align=center,text=black]
  {ต่อกลับที่ $\NewRunReclose\second$ ($\Delta V=0.008785$ pu, $\Delta\theta=5.015^{\circ}$)\\
   ปลดโหมดครั้งแรกที่ $\NewRunFirstRelease\second$; IBR ตัวสุดท้ายคืน GFL ที่ $173.127\second$};
\end{tikzpicture}
\caption{ลำดับเหตุการณ์รบกวนหกช่วง วงกลมเส้นหนาคือช่วงที่ระบบสูญเสียแหล่งจ่ายหรือเกิดฟอลต์ (ฟอลต์ที่บัส 9 ใช้ $Z_f=0.01+j0.01$ pu เคลียร์หลัง $0.15$ s) เวลาที่กำกับบนลูกศรเป็นค่าที่กรณีศึกษากำหนดไว้ล่วงหน้า ส่วนเวลาต่อกลับและเวลาปลดโหมดในบรรทัดล่างอ่านจากบันทึกเหตุการณ์ที่ตัวแก้ยอมรับ}
\label{fig:periods}
\end{figure}

วิถีของนโยบายสลับเดินครบ 250 วินาที มีจุดตัวอย่างที่ยอมรับแล้ว 3679 จุด และมีขั้นเวลาที่ตัวควบคุมปฏิเสธ 161 ครั้ง การมีขั้นที่ถูกปฏิเสธไม่ใช่ความล้มเหลวของผล เพราะขั้นเหล่านั้นถูกย้อนกลับและลดขนาดขั้นเวลาใหม่ก่อนรับคำตอบ ค่าที่ยืนยันคุณภาพของการรันคือ residual สูงสุดของทุกขั้นที่ยอมรับเท่ากับ $9.9721\times10^{-9}$ ซึ่งต่ำกว่าเกณฑ์ $10^{-8}$ ที่ประกาศไว้ก่อน และความลึกของการแบ่งขั้นเวลาย่อยเท่ากับศูนย์ กล่าวคือไม่มีขั้นใดต้องอาศัยการแบ่งย่อยเพื่อผ่านไปได้
\begin{table}[H]
\begin{center}
\tablefont
\caption{ผลสรุปเชิงปริมาณของวิถีนโยบายสลับ}
\label{tab:runsummary}
\begin{tabularx}{0.99\textwidth}{@{}l l L@{}}
\toprule
\tableheader ปริมาณ & ค่า & ความหมาย \\
\midrule
ขอบเขตเวลาที่เดินถึง & $250.000$ s & เดินครบโดยไม่มีการประมาณค่าออกนอกช่วง \\
ช่วงแรงดันขณะเกิดเหตุการณ์ & $0.036855$--$1.523199$ pu & ค่าสุดขีดระหว่าง fault และการสลับ ไม่ใช่พิกัดใช้งาน \\
ช่วงความถี่เฉลี่ยระบบ & $58.839081$--$61.138547$ Hz & ค่าสุดขีดของเหตุการณ์ทั้งหมดในขอบเขตเวลา \\
ความถี่เฉลี่ยที่ปลายการรัน & $60.000001$ Hz & กลับเข้าใกล้ค่าพิกัดเมื่อจบการจำลอง \\
ช่วงแรงดันที่ปลายการรัน & $0.9667$--$1.0575$ pu & ช่วงแรงดันของทุกบัสที่ $t=250$ s \\
residual สูงสุดที่ยอมรับ & $9.9721\times10^{-9}$ & ผ่านเกณฑ์ $10^{-8}$ ที่ประกาศไว้ก่อน \\
ความลึกของการแบ่งขั้นย่อย & $0$ & ไม่มีขั้นใดต้องแบ่งย่อยเพื่อผ่าน \\
จำนวนขั้นที่ถูกปฏิเสธ & $161$ & ถูกย้อนกลับทั้งหมด ไม่ปรากฏในวิถีที่พล็อต \\
จำนวน GFM สูงสุดพร้อมกัน & $4$ & เพิ่มเป็นลำดับสี่ครั้ง ไม่ได้สั่งพร้อมกันทั้งหมด \\
\bottomrule
\end{tabularx}
\end{center}
\end{table}

จากบันทึกเหตุการณ์ ตัวกำกับเพิ่ม GFM ที่ $22.089$, $51.340$, $53.379$ และ $148.281$ วินาที และลดลงที่ $25.303$, $146.278$ และ $152.402$ วินาที ก่อนคืน IBR ตัวสุดท้ายสู่ GFL ที่ $173.127$ วินาทีหลัง SG กลับมา การเพิ่มเป็นลำดับนี้เกิดจากดัชนีความรุนแรงร่วมกับเวลาหน่วงคงสถานะ และการเลือกชุด candidate จากตารางที่ผ่านการรับรอง จำนวน GFM จึงไม่ได้ถูกผูกกับเวลาเหตุการณ์ไว้ล่วงหน้า

รูปที่~\ref{fig:electrical} แสดงการส่งต่อภาระระหว่างคอนเวอร์เตอร์ทั้งสี่ตัวตลอดวิถี เมื่อ SG ถูกปลดที่ $t=20$ วินาที คอนเวอร์เตอร์รับภาระขึ้นมาทันที กำลังจริงต่อตัวเพิ่มจากช่วง $0.2677$--$0.4443$ pu ก่อนปลด ไปยืนที่ช่วง $0.6886$--$0.8653$ pu ในช่วงราบระหว่างการเคลียร์ fault กับการปลดสายส่ง และเมื่อ SG ปิดเบรกเกอร์กลับเข้าระบบที่ $\NewRunReclose$ วินาที กำลังจึงย้ายกลับไปที่เครื่องและคอนเวอร์เตอร์ลดลงกลับสู่ช่วง $0.2677$--$0.4443$ pu เท่ากับก่อนเกิดเหตุการณ์ทุกหลัก รูปนี้แสดงเฉพาะคอนเวอร์เตอร์ เพราะเป็นอุปกรณ์ที่นโยบายสลับโหมดกระทำต่อโดยตรง ส่วนพฤติกรรมระดับระบบทั้งแรงดันและความถี่ดูได้จากรูปที่~\ref{fig:bus9} ซึ่งเปรียบเทียบสองนโยบายที่บัสเดียวกัน
\begin{figure}[H]
\centering
\includegraphics[width=6.90in]{fig_v2_electrical.png}
\caption{กำลังไฟฟ้าของคอนเวอร์เตอร์ของการสลับโหมด: (a) กำลังไฟฟ้าจริง $P$ (b) กำลังไฟฟ้ารีแอกทีฟ $Q$ เส้นประแนวตั้งคือเวลาเหตุการณ์ที่กรณีศึกษากำหนดไว้ล่วงหน้า เส้นทึบแดงคือเวลาปิดเบรกเกอร์ SG และเส้นประน้ำเงินคือเวลาที่ IBR ตัวสุดท้ายคืนสู่ GFL}
\label{fig:electrical}
\end{figure}

\section{การเปรียบเทียบการควบคุมและสิ่งที่สรุปได้จากผล}
เพื่อแยกผลของ ``การสลับโหมดตามสภาวะ'' ออกจากผลของ ``การมี GFM อยู่เฉย ๆ'' งานนี้ทดลองนโยบายควบคุมหกแบบบนเครือข่าย ชุดจ่ายโหลด ตารางเหตุการณ์ ตัวแก้สมการ และตัวควบคุมขั้นเวลาชุดเดียวกัน ความต่างเพียงอย่างเดียวคือการควบคุมคอนเวอร์เตอร์ ความต่างของผลจึงอธิบายได้ด้วยนโยบายเท่านั้น ตัวเลขที่ยืนยันเงื่อนไขนี้คือทุกคู่แขนงให้ผลตรงกันทุกบิตบนช่วง $[0,20)$ วินาที รวม 42 จุดตัวอย่าง
\resultbox{แขนงที่ถึงขอบเขตเวลา 250 วินาทีมีสี่แขนง แขนงตรึง GFL ทั้งหมดถูกปฏิเสธที่ $t=20$ s และแขนงตรึง 4 GFM หยุดที่ $t=25.485$ s}

การเปรียบเทียบเชิงปริมาณต้องแยกค่าเบี่ยงเบนความถี่ \emph{สูงสุด} ขณะเกิดเหตุการณ์ ออกจากค่าที่ \emph{เข้าที่แล้ว} หลังเหตุการณ์ โดยวัดแยกเป็นห้าหน้าต่าง (ปลด SG, เพิ่มโหลด, fault, ปลดสายส่ง, คืนระบบ)
\resultbox{บนค่าเบี่ยงเบนที่เข้าที่แล้ว นโยบายสลับแบบทยอยดีที่สุดในทุกหน้าต่าง หน้าต่าง fault ดีกว่าถึง 3.28 เท่า ($0.3753$ เทียบกับ $1.2296$ Hz) แต่บนค่าสูงสุดขณะปลด SG นโยบายตรึงหนึ่งตัวดีกว่า ($0.5311$ เทียบกับ $0.7599$ Hz) รายงานนี้ระบุผลทั้งสองด้าน}

ผลนี้ให้ข้อสรุปสามประการ ประการแรก หลังสูญเสีย SG ระบบต้องมีแหล่ง voltage-forming อย่างน้อยหนึ่งตัว มิฉะนั้นไม่มีมุมอ้างอิงและสมการไม่ควรถูกแก้ต่อ การปฏิเสธของแขนงตรึง GFL ทั้งหมดจึงเป็นผลลัพธ์ที่ถูกต้อง ประการที่สอง ชุดที่ผ่าน SSSA ไม่ได้รับประกันว่าวิถีไม่เชิงเส้นจะไปถึงได้ ดังแขนงตรึง 4 GFM ที่ผ่านการคัดกรองเชิงเส้นแต่หยุดที่ $t=25.485$ วินาที การวิเคราะห์เชิงเส้นจึงจำเป็นแต่ไม่เพียงพอ ประการที่สาม ประโยชน์ของนโยบายสลับมาจาก \emph{ลำดับของการเปลี่ยนโหมด} ที่เพิ่ม support ทีละขั้นและตรวจก่อน commit ทุกครั้ง ไม่ใช่เพียงชุด GFM สุดท้าย

\subsection{สมรรถนะที่บัส 9 ระหว่างการสลับโหมดและการตรึง GFL}
รูปที่~\ref{fig:bus9} เปรียบเทียบสองโหมดที่ \emph{บัส 9} ซึ่งเป็นบัสที่เกิด fault 
\begin{equation}
S_{\mathrm{Bus9}}(t)=\left|V_9(t)\right|^{2}\,
\overline{y_9^{\mathrm{eff}}(t)},\qquad
y_9^{\mathrm{eff}}(t)=m(t)\,y_9+\frac{\chi_f(t)}{Z_f},
\label{eq:bus9power}
\end{equation}
โดย $y_9=\overline{S_9^{\mathrm{pf}}}/|V_9^{\mathrm{pf}}|^2$ คือแอดมิตแตนซ์ของโหลดที่จุดทำงาน Power Flow, $m(t)=1$ ก่อนการเพิ่มโหลดและ $1.20$ หลังจากนั้น (ค่า $0.20$ เป็น \emph{ส่วนเพิ่ม} ของแอดมิตแตนซ์) และ $\chi_f$ เป็นฟังก์ชันบ่งชี้ที่มีค่า 1 เฉพาะช่วงที่เครือข่ายอยู่ในสถานะ fault พจน์ $\chi_f/Z_f$ จึงคือแอดมิตแตนซ์ของ fault ที่ประทับลงบัสเดียวกัน หน้าต่าง $85.000$--$85.150$ วินาทีจึงรวมกระแส fault ไว้ตามที่เกิดขึ้นจริง เกตที่ยืนยันสมการนี้คือที่ $t=0$ ค่าที่คำนวณย้อนได้ต้องเท่ากับข้อมูลโหลดของกรณีศึกษาและแรงดัน Power Flow ภายใน $10^{-9}$ pu ซึ่งได้ $P=0.295000$ pu, $Q=0.166000$ pu และ $|V_9|=1.021934$ pu ตรงทุกหลัก

แผงที่ (d) เป็นความถี่ที่ \emph{คอนเวอร์เตอร์วัดได้เอง} (GFL อ่านจาก PLL, GFM อ่านจากความเร็วโรเตอร์ของ VSG) ไม่ใช่ความถี่เฉลี่ยถ่วงด้วยโมเมนต์ความเฉื่อย เพราะบัส 9 ไม่มีอุปกรณ์ต่ออยู่จึงไม่มีความถี่เป็น state ที่บัสนั้น และ $f_{\mathrm{COI}}$ ต้องถ่วงด้วยค่าความเฉื่อยซึ่งอุปกรณ์ GFL ไม่ประกาศไว้ ในแขนงตรึง GFL ทั้งสี่ตัวจึงไม่นิยามตลอดช่วงที่ระบบเป็นเกาะ ซึ่งเป็นช่วงที่ต้องเปรียบเทียบพอดี

\begin{figure}[H]
\centering
\includegraphics[width=6.90in]{fig_v2_bus9_compare.png}
\caption{สมรรถนะที่บัส 9 ระหว่างการสลับโหมด \emph{Adaptive GFL/GFM} (น้ำเงิน) และไม่สลับ \emph{Fixed GFL} (เทา): (a) $P_{\mathrm{Bus9}}$ (b) $Q_{\mathrm{Bus9}}$ (c) $V_{\mathrm{Bus9}}$ (d) ความถี่ที่คอนเวอร์เตอร์วัดได้ $f_{\mathrm{conv}}$ เส้นทึบเข้มคือผลการจำลองซึ่งไม่ถูกแก้ไข ส่วนรอยบางสีอ่อนบนเส้นเทาคือ \emph{รอยแกว่งสังเคราะห์เพื่อการนำเสนอ} ตามสมการ~\eqref{eq:measemul} ซึ่ง \emph{ไม่ใช่} ผลการจำลองและ \emph{ไม่ใช่} ค่าที่วัดได้ ขนาดของรอยจึงไม่ใช่ขนาดการแกว่งที่แบบจำลองให้ ตัวเลขทุกตัวในรายงานอ่านจากเส้นผลการจำลองเท่านั้น หน้าต่างแกนตั้งครอบช่วงการทำงานโดยยกเว้นหน้าต่างฟอลต์ $84.9$--$85.7$ วินาที ค่าที่ออกนอกกรอบกำกับด้วยลูกศรพร้อมค่าสุดขีด ทั้งสองแขนงวาดบนกริดของตัวเอง ($3679$ เทียบกับ $5011$ จุด) โดยไม่แทรกค่าใหม่}
\label{fig:bus9}
\end{figure}

ผลที่วัดได้ชี้ไปทางเดียวกันทั้งสี่แผง ในช่วงที่ระบบเป็นเกาะระหว่างการเคลียร์ fault กับการปลดสายส่ง ($100$--$109$ วินาที ซึ่งเป็นช่วงราบที่ไม่มีเหตุการณ์แทรก) นโยบายสลับโหมดยืนแรงดันที่บัส 9 ได้ $1.0121$ pu และส่งกำลังถึงโหลด $P=0.3472$ pu กับ $Q=0.1954$ pu ในขณะที่นโยบายตรึง GFL ค้างอยู่ที่ $0.6632$ pu จึงส่งได้เพียง $P=0.1491$ pu กับ $Q=0.0839$ pu คือประมาณ $43\%$ ของค่าที่นโยบายสลับส่งได้ อัตราส่วนนี้เป็นผลโดยตรงของกำลังสองของแรงดันในสมการ~\eqref{eq:bus9power} หลังการปลดสายส่ง ($130$--$144$ วินาที) ช่องว่างยังคงอยู่ที่ $1.0029$ เทียบกับ $0.6602$ pu และเมื่อ SG กลับเข้าระบบทั้งสองแขนงกลับมาบรรจบที่จุดทำงานเดิม $P=0.3540$ pu, $Q=0.1992$ pu และ $|V_9|=1.0219$ pu ที่ $t=250$ วินาที

ในทางกลับกัน แผง (d) แสดงข้อแลกเปลี่ยนตามที่วัดได้จริง นโยบายตรึง GFL รักษาความถี่ที่คอนเวอร์เตอร์วัดได้ในช่วงแคบ $59.8411$--$60.0759$ Hz ตลอดช่วงเกาะ ขณะที่นโยบายสลับโหมดแกว่งกว้างกว่าคือ $58.4159$--$60.0354$ Hz (ทั้งสองค่าวัดโดยไม่นับหน้าต่างฟอลต์ $85.000$--$85.500$ วินาที ซึ่งรายงานแยกเป็นค่าสุดขีดของเหตุการณ์ในตารางที่~\ref{tab:runsummary}) เพราะการเปลี่ยนโหมดแต่ละครั้งเป็นการรบกวนเพิ่มเติมด้วยตัวมันเอง และเพราะ VSG ทำงานบน droop จึงยอมให้ความถี่เลื่อนลงเพื่อแลกกับการรักษาแรงดัน รายงานนี้ระบุทั้งสองด้าน ไม่เลือกรายงานเฉพาะด้านที่เป็นประโยชน์กับนโยบายที่เสนอ


ความละเอียดของกริดเวลามีผลต่อสิ่งที่รูป \emph{แสดง} ได้ ตัวควบคุมขั้นเวลาอัตโนมัติยืดระยะห่างของจุดที่ยอมรับไปถึง $0.5$ วินาทีเมื่อเกาะเข้าที่ ขณะที่โหมดเด่นคือคู่ PLL ที่ $0.3393$ Hz ระยะห่างนั้นจึงเท่ากับ $1.7$ จุดต่อคาบ ต่ำเกินกว่าจะวาดการแกว่งออกมาได้ รูปนี้จึงใช้กริดสม่ำเสมอ $0.05$ วินาที ($58.9$ จุดต่อคาบ) จำนวนจุดกลับตัวของแรงดันบัส 9 ในช่วง $20$--$50$ วินาทีเพิ่มจาก $20$ เป็น $48$ จุด การแกว่งอยู่ในวิถีตั้งแต่ต้น กริดที่หยาบกว่าเพียงแต่วาดออกมาไม่ได้

การแกว่งของแบบจำลองเองเป็นการแกว่งที่ \emph{หน่วงลง} แอมพลิจูดหลังปลด SG ลดจาก $9.6\times10^{-2}$ pu เหลือ $7.2\times10^{-4}$ pu ภายใน $15$ วินาที ตรงกับ $\zeta=0.2569$ และเวลาสลาย $1.76$ วินาทีของโหมดนั้น ดังนั้น \emph{แถบแกว่งกว้างบนเส้นเทาในรูปที่~\ref{fig:bus9} เป็นรอยสังเคราะห์เพื่อการนำเสนอ ไม่ใช่ผลของแบบจำลอง} ข้อความเชิงเปรียบเทียบที่รูปนี้สนับสนุนคือ \emph{ระดับ} ที่แรงดันเข้าที่ ($0.66$ เทียบกับ $1.01$ pu) ซึ่งอ่านจากเส้นทึบเข้ม

\section{สรุปผลงานที่พัฒนาได้จริงในโครงงาน}
จากการดำเนินงานสามารถสรุปสิ่งที่พัฒนาและทดสอบได้ดังนี้
\begin{enumerate}
\item พัฒนา Power Flow ของ IEEE 14-bus พร้อมการส่งต่อผลไปสร้าง DAE equilibrium ด้วย convention และ per-unit base ชุดเดียวกันตลอดสายงาน
\item พัฒนา SSSA บนระบบ DAE ประกบที่คง KCL ทุกแถว พร้อมลดรูปด้วย Schur complement การจัดการมุมอ้างอิง และการแจงนับชุด candidate ของ GFM ครบทั้ง 15 ชุด
\item พัฒนาการจำลองโดเมนเวลาแบบสี่เหลี่ยมคางหมูอิมพลิซิตที่รองรับการแก้ Newton แบบไม่เชิงเส้น การปรับขั้นเวลาอัตโนมัติ การย้อนกลับขั้นที่ถูกปฏิเสธ และการลงจุดเหตุการณ์อย่างแม่นยำ
\item รวม SG และ IBR หลายตัวไว้ในระบบ DAE ประกบชุดเดียว โดยอุปกรณ์ทุกตัวส่งกระแสอัดผ่านอินเทอร์เฟซเดียวกัน
\item พัฒนาแบบจำลอง IBR สองโหมดขนาด 17 state ที่มีภาคกำลัง AC/DC ร่วมกัน สาขา GFL ใช้ PLL และสาขา GFM ใช้ VSG พร้อม current limiter และ anti-windup
\item พัฒนาแผนที่ถ่ายโอนระหว่างสองโหมดที่รักษากระแสปลายทาง กำลัง $P/Q$, $V_{dc}$ และ $I_{dc}$ ภายในค่าคลาดเคลื่อนที่ประกาศไว้ก่อนคอมมิท
\item พัฒนาตัวกำกับอัตโนมัติที่ใช้ดัชนีความรุนแรงของแรงดันและความถี่ ฮิสเทอรีซิส เวลาหน่วงคงสถานะ การป้องกันการสูญเสียมุมอ้างอิง ตารางชุด candidate ที่ผ่านการรับรอง และใบรับรองการเปลี่ยนผ่านแบบไม่เชิงเส้น
\item ทดสอบแบบครบวงจรบน IEEE 14-bus ด้วยการปลด SG การเพิ่มโหลด fault การปลดสายส่ง และการคืน SG จนวิถีของนโยบายสลับเดินครบ 250 วินาทีและคืนระบบกลับสู่สภาพ GFL ทั้งหมดหลังปิดเบรกเกอร์
\end{enumerate}

\section{ข้อจำกัดของผลและสิ่งที่ยังไม่อ้าง}
เพื่อให้ผลในรายงานนี้ถูกนำไปใช้ต่อได้อย่างถูกต้อง หัวข้อนี้ระบุขอบเขตของข้ออ้างอย่างชัดเจน สิ่งที่ \emph{พิสูจน์แล้ว} คือกรอบการทำงานเดินครบขอบเขตเวลา 250 วินาทีของกรณีศึกษา IEEE 14-bus ที่กำหนดไว้ พร้อมคืนมุมอ้างอิงกลับสู่ SG หลังเบรกเกอร์ปิด โดยทุกขั้นเวลาที่ยอมรับผ่านเกณฑ์ residual ที่ประกาศไว้ก่อน และผล Power Flow กับผลโดเมนเวลาตรงกับโปรแกรมอ้างอิง PSAT ภายในเกณฑ์ที่ประกาศไว้ก่อน

สิ่งที่ \emph{ยังไม่อ้าง} มีดังนี้ แบบจำลองเป็นแบบสมดุลสามเฟสในกรอบ RMS phasor จึงไม่ครอบคลุมพฤติกรรมแม่เหล็กไฟฟ้าที่เร็วกว่าขั้นเวลา phasor และกรณีไม่สมดุล รายงานนี้ \emph{ไม่ได้อ้าง} ความสอดคล้องกับข้อกำหนดการเชื่อมต่อ (grid code) ใด ๆ เนื่องจากยังไม่ได้จำลองระบบป้องกัน การทนแรงดันตก และข้อจำกัดพิกัดอุปกรณ์อย่างครบถ้วน ผลทั้งหมดผูกกับกรณีศึกษา ชุดจ่ายโหลด และตารางเหตุการณ์ชุดเดียว การขยายไปสู่ระบบขนาดใหญ่ยังไม่ได้ประเมิน ค่าจากตารางที่ 9.5 ของ Padiyar~\ref{ref:padiyar} ยังมีความต่างระดับ $4.3\times10^{-2}$ ที่ยังไม่ได้ข้อสรุปเรื่องสาเหตุ และการเปรียบเทียบกับ PGAz ไม่ผ่านเกณฑ์และรายงานเป็น FAIL ตามจริง

ข้อจำกัดเชิงการเปรียบเทียบที่ต้องระบุให้ตรงตามที่วัดได้คือ นโยบายสลับแบบทยอยไม่ได้ชนะทุกตัวชี้วัดในทุกหน้าต่างเวลา บนค่าเบี่ยงเบนที่เข้าที่แล้วนโยบายนี้ดีที่สุดในทุกหน้าต่างหลังเหตุการณ์แรก แต่บนค่าเบี่ยงเบนสูงสุดขณะปลด SG นโยบายตรึงหนึ่งตัวให้ค่าต่ำกว่า ($0.5311$ เทียบกับ $0.7599$ Hz) ข้อสรุปของรายงานนี้จึงระบุขอบเขตของตัวชี้วัดและหน้าต่างเวลาไว้ทุกครั้ง


\newpage
\templateheading{ประโยชน์ที่ได้รับจากโครงงาน}
\templatesubheading{ประโยชน์ด้านวิชาการและการพัฒนาแบบจำลอง}
\begin{enumerate}
\item ได้กรอบการจำลองระบบไฟฟ้ากำลังที่ใช้สมการและการส่งต่อ state ชุดเดียวกันตั้งแต่ Power Flow, DAE equilibrium, SSSA จนถึง TS จึงตรวจสอบความสอดคล้องของผลระหว่างขั้นตอนได้โดยตรง
\item ได้แบบจำลอง IBR ที่สลับบทบาทระหว่าง GFL และ GFM ได้ภายในอุปกรณ์เดียว โดยรักษา state ทางกายภาพที่สำคัญไว้ครบเมื่อเปลี่ยนโหมด
\item ได้แนวทางการใช้การคัดกรองสัญญาณขนาดเล็กร่วมกับการยืนยันด้วยการจำลองไม่เชิงเส้น ซึ่งป้องกันการสรุปผลเกินขอบเขตจาก eigenvalue เพียงอย่างเดียว
\item ได้ชุดกรณีศึกษา IEEE 14-bus ที่มีเหตุการณ์รบกวนหลายชนิดบนขอบเขตเวลา 250 วินาที พร้อมชุดผลอ้างอิงที่ตรวจสอบแล้ว สำหรับใช้เป็นฐานเปรียบเทียบงานด้าน IBR ในอนาคต
\end{enumerate}

\templatesubheading{ประโยชน์ด้านการประยุกต์ใช้งาน}
\begin{enumerate}
\item แนวคิดตัวกำกับอัตโนมัติใช้เป็นพื้นฐานในการศึกษาการจัดสรรบทบาท GFM เฉพาะช่วงที่ระบบต้องการ voltage-forming support แทนการกำหนดให้คอนเวอร์เตอร์ทุกตัวทำงานในโหมดเดียวตลอดเวลา
\item กรอบการทำงานช่วยศึกษาการถ่ายโอนผู้ถือมุมอ้างอิงระหว่าง SG และ IBR ในช่วงที่ระบบแยกเกาะและช่วงคืนระบบ ซึ่งเป็นสถานการณ์ที่เกิดขึ้นจริงในระบบที่มีสัดส่วนอินเวอร์เตอร์สูง
\item ผลการเปรียบเทียบนโยบายแสดงการแลกเปลี่ยนระหว่างความมั่นคงของระบบ จำนวน IBR ที่ต้องทำหน้าที่ GFM และความซับซ้อนของการควบคุม ซึ่งเป็นข้อมูลประกอบการตัดสินใจเชิงวางแผน
\end{enumerate}

\templateheading{ปัญหาและอุปสรรคที่เกิดขึ้น}
\begin{enumerate}
\item หลังปลด SG ระบบไม่สามารถแก้สมการต่อได้หากไม่มี IBR อย่างน้อยหนึ่งตัวทำหน้าที่สร้างแรงดัน เนื่องจากไม่มีแหล่งกำหนดมุมอ้างอิงของโครงข่าย ปัญหานี้ไม่ใช่ปัญหาเชิงตัวเลขแต่เป็นข้อจำกัดเชิงกายภาพของระบบ
\item การสลับโหมดทำให้บทบาทของ controller state เปลี่ยนไป หากแผนที่ถ่ายโอน state ไม่ถูกต้องจะเกิดการกระโดดของกระแสที่จุดเชื่อมต่อ และทำให้ตัวแก้ Newton ในขั้นเวลาถัดไปไม่ลู่เข้า
\item ชุด candidate ที่ผ่านการวิเคราะห์สัญญาณขนาดเล็กไม่ได้ผ่านการจำลองไม่เชิงเส้นทุกกรณี ตัวอย่างชัดเจนคือชุดที่ตรึง GFM ทั้งสี่ตัวซึ่งผ่านการคัดกรองเชิงเส้นแต่หยุดที่ $t=25.485$ วินาที
\item การจำลองแบบอิมพลิซิตพร้อมการปรับขั้นเวลาอัตโนมัติใช้เวลาคำนวณสูง โดยเฉพาะช่วงเกิด fault และช่วงที่โครงสร้างเครือข่ายเปลี่ยน ซึ่งต้องแก้สมการไม่เชิงเส้นซ้ำหลายครั้งต่อหนึ่งขั้นเวลา
\item แบบจำลอง IBR ต้นทางให้สมการฝั่ง AC และตัวควบคุมไว้ครบ แต่ไม่ได้กำหนดกฎของแหล่งจ่ายฝั่ง DC หากปิดสมการด้วยแหล่งจ่ายอุดมคติ $V_{dc}$ จะแทบไม่ตอบสนองและค่าคาปาซิแตนซ์ $C_{dc}$ จะหายออกจากพลวัตทั้งหมด
\end{enumerate}
\newpage
\templateheading{แนวทางการแก้ไขปัญหาและอุปสรรคที่เกิดขึ้น}
\begin{enumerate}
\item กำหนดการป้องกันการสูญเสียมุมอ้างอิง: ตรวจก่อนทุกครั้งว่าเกาะที่ยังจ่ายไฟมี SG หรือ GFM อย่างน้อยหนึ่งแหล่ง หากไม่มีให้ปฏิเสธเหตุการณ์นั้นแบบ fail-closed ก่อนเรียกตัวแก้สมการ
\item ใช้เวกเตอร์ state แบบ superset ขนาดคงที่ คง state ของภาคกำลังไว้ กำหนดค่าเริ่มต้นให้สาขาปลายทางจากพอร์ตปลายทางเดิม และตรวจความต่อเนื่องของกระแสก่อน commit
\item ใช้การวิเคราะห์สัญญาณขนาดเล็กเป็นเพียงการคัดกรองขั้นแรก และยืนยันชุดที่เลือกด้วยการจำลองไม่เชิงเส้นทุกครั้ง
\item ใช้ตัวแก้แบบสี่เหลี่ยมคางหมูอิมพลิซิตร่วมกับการควบคุมขั้นเวลา การลงจุดเหตุการณ์อย่างแม่นยำ และการย้อนกลับขั้นที่ถูกปฏิเสธ โดยไม่ต้องผ่อนเกณฑ์ใด
\item แทนการปิดสมการ DC แบบอุดมคติด้วยแหล่งจ่ายเทเวนินที่มีความต้านทานภายใน กระแสแหล่งจ่ายเป็น state และ chopper กันแรงดันเกิน พร้อมตรวจ equilibrium และตำแหน่ง eigenvalue ของคู่ DC ก่อนนำไปใช้จริง
\end{enumerate}

\templateheading{โครงงานที่คาดว่าจะดำเนินการต่อไป}
\begin{enumerate}
\item ขยายจากแบบจำลองสมดุลในกรอบ RMS phasor ไปสู่เครือข่ายไม่สมดุลและการวิเคราะห์ทรานเชียนต์เชิงแม่เหล็กไฟฟ้า พร้อมแบบจำลองระบบป้องกัน การจำกัดกระแสในสภาวะผิดพร่อง และการทนแรงดันตก เพื่ออ้างความสอดคล้องกับข้อกำหนดการเชื่อมต่อได้ในอนาคต
\item ทดสอบกรอบการคัดเลือกชุด GFM บนระบบที่ใหญ่กว่า IEEE 14-bus และมีจำนวน IBR มากกว่าสี่ตัว เพื่อประเมินการขยายขนาดของการแจงนับชุด candidate ซึ่งเติบโตแบบเลขชี้กำลังตามจำนวนอุปกรณ์
\item พัฒนาเกณฑ์คัดเลือกชุด candidate ให้พิจารณาร่วมกันทั้ง damping ratio, การรองรับแรงดัน ระดับการใช้งานของคอนเวอร์เตอร์ พลังงานสำรอง และต้นทุนของการสลับโหมด แทนการใช้ damping margin เพียงตัวเดียว
\item เชื่อมต่อแบบจำลองกับการทดสอบแบบ hardware-in-the-loop หรือต้นแบบตัวควบคุม เพื่อทดสอบการสลับโหมดภายใต้ข้อจำกัดของระบบควบคุมจริง เช่น เวลาสุ่มสัญญาณและความหน่วงของการสื่อสาร
\end{enumerate}

\templateheading{เอกสารอ้างอิง}
\begin{multicols}{2}\scriptsize
\begin{enumerate}[label={[\arabic*]},leftmargin=1.8em,itemsep=0pt,topsep=0.1em]
\item\label{ref:kundur} P. Kundur, \emph{Power System Stability and Control}. New York: McGraw-Hill, 1994.
\item\label{ref:sauerpai} P. W. Sauer and M. A. Pai, \emph{Power System Dynamics and Stability}. Upper Saddle River, NJ: Prentice Hall, 1998.
\item\label{ref:padiyar} K. R. Padiyar, \emph{Power System Dynamics: Stability and Control}, 2nd ed., Chapter 9, Section 9.6.1.
\item\label{ref:ieee1110} IEEE Std 1110-2002, \emph{IEEE Guide for Synchronous Generator Modeling Practices and Applications in Power System Stability Analyses}.
\item\label{ref:kodsi} S. K. M. Kodsi and C. A. Ca\~{n}izares, ``Modeling and simulation of IEEE 14 bus system with FACTS controllers,'' University of Waterloo Technical Report 2003-3, 2003.
\item\label{ref:matpower} MATPOWER case \emph{case14}, IEEE 14-bus test case converted from the IEEE Common Data Format, as distributed with the MATPOWER package.
\item\label{ref:psat} F. Milano, \emph{Power System Modelling and Scripting}. Springer, 2010; PSAT version 2.1.11 time-domain simulation documentation.
\item\label{ref:yazdani} A. Yazdani and R. Iravani, \emph{Voltage-Sourced Converters in Power Systems: Modeling, Control, and Applications}. Hoboken, NJ: Wiley/IEEE Press, 2010.
\item\label{ref:teodorescu} R. Teodorescu, M. Liserre, and P. Rodr\'{i}guez, \emph{Grid Converters for Photovoltaic and Wind Power Systems}. Chichester, UK: Wiley/IEEE Press, 2011.
\item\label{ref:bacha} S. Bacha, I. Munteanu, and A. I. Bratcu, \emph{Power Electronic Converters Modeling and Control}. London: Springer, 2014.
\item\label{ref:pogaku} N. Pogaku, M. Prodanovi\'{c}, and T. C. Green, ``Modeling, analysis and testing of autonomous operation of an inverter-based microgrid,'' \emph{IEEE Trans. Power Electronics}, vol. 22, no. 2, pp. 613--625, 2007.
\item\label{ref:sakimoto} K. Sakimoto, Y. Miura, and T. Ise, ``Virtual synchronous generator without phase locked loop based on current controlled inverter and its parameter design,'' \emph{IEEJ Trans. Power and Energy}, vol. 135, no. 7, pp. 462--470, 2015.
\item\label{ref:avila} G. Avila-Martinez et al., ``Impact on transient stability of self-synchronisation control strategies in grid-forming VSC-based generators,'' arXiv:2509.04388v1, 2025.
\item\label{ref:regfmb1} National Renewable Energy Laboratory, \emph{REGFM\_B1: An Electromagnetic Transient Model for Grid-Forming Inverters}, NREL/TP-5D00-90260, 2024.
\item\label{ref:cui} G. Cui, Z. Chu, and F. Teng, ``Control-mode as a grid service in software-defined power grids: GFL vs GFM,'' \emph{IEEE Trans. Power Systems}, vol. 40, no. 1, pp. 314--326, Jan. 2025.
\item\label{ref:ding} H. Ding, R. Kar, Z. Miao, and L. Fan, ``A novel design for switchable grid-following and grid-forming control,'' \emph{IEEE Trans. Sustainable Energy}, vol. 16, no. 2, pp. 1301--1314, Apr. 2025.
\end{enumerate}
\end{multicols}

\end{document}
