function case_data = case_matpower_ieee30bus()
%CASE_MATPOWER_IEEE30BUS IEEE 30-bus system from MATPOWER case30.
%   Data source: MATPOWER case30 (Alsac & Stott, 1974).
%   Base: 100 MVA.
%   Corrected: PV bus voltage setpoints and transformer tap ratios
%   now match official MATPOWER case30 values.

case_data = struct();
case_data.system_name = 'MATPOWER IEEE 30-Bus System';
case_data.reference = struct( ...
    'source', 'MATPOWER case30, based on Alsac & Stott (1974)', ...
    'url', 'https://github.com/MATPOWER/matpower/blob/master/data/case30.m');
case_data.base_values = struct( ...
    'S_base_MVA', 100, ...
    'V_base_kV', 135, ...
    'frequency_Hz', 60);

% Columns: [BusNo Type Vmag VangleDeg Pgen Qgen Pload Qload Gsh Bsh Qmin Qmax]
% Type: 1=Slack, 2=PV, 3=PQ
% PV bus Vmag values from MATPOWER gen matrix column 6 (Vg)
case_data.bus_data = [
     1 1 1.060 0 0.2354 0 0.000 0.000 0 0.000 -0.20 1.50;
     2 2 1.043 0 0.6097 0 0.217 0.127 0 0.000 -0.20 0.60;
     3 3 1.000 0  0.0000 0 0.024 0.012 0 0.000 -Inf  Inf;
     4 3 1.000 0  0.0000 0 0.076 0.016 0 0.000 -Inf  Inf;
     5 3 1.000 0  0.0000 0 0.000 0.000 0 0.190 -Inf  Inf;
     6 3 1.000 0  0.0000 0 0.000 0.000 0 0.000 -Inf  Inf;
     7 3 1.000 0  0.0000 0 0.228 0.109 0 0.000 -Inf  Inf;
     8 3 1.000 0  0.0000 0 0.300 0.300 0 0.000 -Inf  Inf;
     9 3 1.000 0  0.0000 0 0.000 0.000 0 0.000 -Inf  Inf;
    10 3 1.000 0  0.0000 0 0.058 0.020 0 0.000 -Inf  Inf;
    11 3 1.000 0  0.0000 0 0.000 0.000 0 0.000 -Inf  Inf;
    12 3 1.000 0  0.0000 0 0.112 0.075 0 0.000 -Inf  Inf;
    13 2 1.071 0 0.3700 0 0.000 0.000 0 0.000 -0.15 0.447;
    14 3 1.000 0  0.0000 0 0.062 0.016 0 0.000 -Inf  Inf;
    15 3 1.000 0  0.0000 0 0.082 0.025 0 0.000 -Inf  Inf;
    16 3 1.000 0  0.0000 0 0.035 0.018 0 0.000 -Inf  Inf;
    17 3 1.000 0  0.0000 0 0.090 0.058 0 0.000 -Inf  Inf;
    18 3 1.000 0  0.0000 0 0.032 0.009 0 0.000 -Inf  Inf;
    19 3 1.000 0  0.0000 0 0.095 0.034 0 0.000 -Inf  Inf;
    20 3 1.000 0  0.0000 0 0.022 0.007 0 0.000 -Inf  Inf;
    21 3 1.000 0  0.0000 0 0.175 0.112 0 0.000 -Inf  Inf;
    22 2 1.082 0 0.2159 0 0.000 0.000 0 0.000 -0.15 0.625;
    23 2 1.091 0 0.1920 0 0.032 0.016 0 0.000 -0.10 0.400;
    24 3 1.000 0  0.0000 0 0.087 0.067 0 0.043 -Inf  Inf;
    25 3 1.000 0  0.0000 0 0.000 0.000 0 0.000 -Inf  Inf;
    26 3 1.000 0  0.0000 0 0.035 0.023 0 0.000 -Inf  Inf;
    27 2 1.091 0 0.2691 0 0.000 0.000 0 0.000 -0.15 0.487;
    28 3 1.000 0  0.0000 0 0.000 0.000 0 0.000 -Inf  Inf;
    29 3 1.000 0  0.0000 0 0.024 0.009 0 0.000 -Inf  Inf;
    30 3 1.000 0  0.0000 0 0.106 0.019 0 0.000 -Inf  Inf
];

% Columns: [From To R X B_half TapRatio PhaseShiftDeg]
% Tap ratios corrected from MATPOWER branch matrix column 9 (ratio)
case_data.line_data = [
     1  2 0.0192 0.0575 0.02640 1.000 0;
     1  3 0.0452 0.1852 0.02040 1.000 0;
     2  4 0.0570 0.1737 0.01840 1.000 0;
     3  4 0.0132 0.0379 0.00420 1.000 0;
     2  5 0.0472 0.1983 0.02090 1.000 0;
     2  6 0.0581 0.1763 0.01870 1.000 0;
     4  6 0.0119 0.0414 0.00450 1.000 0;
     5  7 0.0460 0.1160 0.01020 1.000 0;
     6  7 0.0267 0.0820 0.00850 1.000 0;
     6  8 0.0120 0.0420 0.00450 1.000 0;
     6  9 0.0000 0.2080 0.00000 0.978 0;
     6 10 0.0000 0.5560 0.00000 0.969 0;
     9 11 0.0000 0.2080 0.00000 1.000 0;
     9 10 0.0000 0.1100 0.00000 1.000 0;
     4 12 0.0000 0.2560 0.00000 0.932 0;
    12 13 0.0000 0.1400 0.00000 1.000 0;
    12 14 0.1231 0.2559 0.00000 1.000 0;
    12 15 0.0662 0.1304 0.00000 1.000 0;
    12 16 0.0945 0.1987 0.00000 1.000 0;
    14 15 0.2210 0.1997 0.00000 1.000 0;
    16 17 0.0824 0.1923 0.00000 1.000 0;
    15 18 0.1073 0.2185 0.00000 1.000 0;
    18 19 0.0639 0.1292 0.00000 1.000 0;
    19 20 0.0340 0.0680 0.00000 1.000 0;
    10 20 0.0936 0.2090 0.00000 1.000 0;
    10 17 0.0324 0.0845 0.00000 1.000 0;
    10 21 0.0348 0.0749 0.00000 1.000 0;
    10 22 0.0727 0.1499 0.00000 1.000 0;
    21 22 0.0116 0.0236 0.00000 1.000 0;
    15 23 0.1000 0.2020 0.00000 1.000 0;
    22 24 0.1150 0.1790 0.00000 1.000 0;
    23 24 0.1320 0.2700 0.00000 1.000 0;
    24 25 0.1885 0.3292 0.00000 1.000 0;
    25 26 0.2544 0.3800 0.00000 1.000 0;
    25 27 0.1093 0.2087 0.00000 1.000 0;
    28 27 0.0000 0.3960 0.00000 0.968 0;
    27 29 0.2198 0.4153 0.00000 1.000 0;
    27 30 0.3202 0.6027 0.00000 1.000 0;
    29 30 0.2399 0.4533 0.00000 1.000 0;
     8 28 0.0636 0.2000 0.02140 1.000 0;
     6 28 0.0169 0.0599 0.06500 1.000 0
];

end
